[
  {
    "id": "talaimari",
    "sheet_name": "Talaimari",
    "name": "Talaimari 33/11 KV",
    "gps_lat": 24.360371,
    "gps_lng": 88.626316,
    "gps_raw": "24.360371498200852, 88.6263157805904",
    "mobile": "01782-299771",
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 23.0,
    "sdd_esu": "Sales and Distribution Division - 1, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Talaimari",
        "length_km": 5.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "City Central-Talaimari",
        "length_km": 4.5,
        "conductor": "Grosbeak",
        "remarks": "Ringline"
      },
      {
        "name": "Meherchandi-Talaimari",
        "length_km": 3.3,
        "conductor": "Grosbeak",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "12",
        "impedance": "11.061",
        "max_load_mw": 12.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "11",
        "impedance": "11.056",
        "max_load_mw": 11.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 2.5,
        "length_km": 6.0
      },
      {
        "transformer": "T1",
        "name": "Tikapara",
        "max_load_mw": 2.4,
        "length_km": 5.0
      },
      {
        "transformer": "T1",
        "name": "RUET",
        "max_load_mw": 1.2,
        "length_km": 0.8
      },
      {
        "transformer": "T1",
        "name": "Varsity",
        "max_load_mw": 4.0,
        "length_km": 2.0
      },
      {
        "transformer": "T1",
        "name": "Motihar",
        "max_load_mw": 2.2,
        "length_km": 6.0
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 2.1,
        "length_km": 5.2
      },
      {
        "transformer": "T2",
        "name": "Raninagor",
        "max_load_mw": 2.2,
        "length_km": 7.5
      },
      {
        "transformer": "T2",
        "name": "Vadra",
        "max_load_mw": 2.1,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Chorkajla",
        "max_load_mw": 2.0,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "Binodpur",
        "max_load_mw": 2.3,
        "length_km": 10.5
      }
    ],
    "circle": "Circle-I, Rajshahi",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 40.0,
    "demand_2035_mw": 60.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "Katakhali to Talaimari",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "48",
    "requirement_dt_200kva": "51",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "horogram",
    "sheet_name": "Horogram",
    "name": "Horogram 33/11 KV",
    "gps_lat": 24.381944,
    "gps_lng": 88.566111,
    "gps_raw": "24°22'55\"N 88°33'58\"E",
    "mobile": "01779167766",
    "capacity_mva": "3x20/26.66",
    "max_demand_mw": 18.0,
    "sdd_esu": "Sales and Distribution Division - 2, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Horogram",
        "length_km": 5.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Miapur-Horogram",
        "length_km": 4.5,
        "conductor": "Grosbeak",
        "remarks": "Source line#"
      },
      {
        "name": "Horogram-City central",
        "length_km": null,
        "conductor": "Grosbeak",
        "remarks": null
      },
      {
        "name": "Horogram-Kashiadanga",
        "length_km": null,
        "conductor": "Grosbeak",
        "remarks": null
      },
      {
        "name": "# Previous Shalbagan is used as Miyapur-horogram line",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "9.25",
        "impedance": "10.23",
        "max_load_mw": 9.25
      },
      {
        "name": "*T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2023"
      },
      {
        "name": "T3",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2023",
        "max_load": "9",
        "impedance": "11.53",
        "max_load_mw": 9.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26",
        "max_load_mw": 2.8,
        "length_km": null
      },
      {
        "transformer": "T1",
        "name": "Bohorompur",
        "max_load_mw": 1.75,
        "length_km": null
      },
      {
        "transformer": "T1",
        "name": "Jhautola",
        "max_load_mw": 3.5,
        "length_km": null
      },
      {
        "transformer": "T1",
        "name": "Paramedical",
        "max_load_mw": 3.5,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 3.0,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Radio",
        "max_load_mw": 2.5,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Palpala",
        "max_load_mw": 1.5,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Veripara",
        "max_load_mw": 2.8,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 39.0,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Substation Proposed (Chandipur)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "52",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "shalbagan",
    "sheet_name": "Shalbagan",
    "name": "Shalbagan 33/11 KV",
    "gps_lat": 24.383466,
    "gps_lng": 88.609766,
    "gps_raw": "24.38346565507554, 88.6097655861628",
    "mobile": "01757-012999",
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 27.0,
    "sdd_esu": "Sales and Distribution Division - 3, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Shalbagan",
        "length_km": 16.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Miyapur-Shalbagan",
        "length_km": 10.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Bindur more-Shalbagan",
        "length_km": 2.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      },
      {
        "name": "Airport-Shalbagan",
        "length_km": 7.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      },
      {
        "name": "Cityhat-Shalbagan",
        "length_km": 5.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "14",
        "impedance": "11.458",
        "max_load_mw": 14.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "14",
        "impedance": "11.458",
        "max_load_mw": 14.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 4.7,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Uposohor",
        "max_load_mw": 5.5,
        "length_km": 14.0
      },
      {
        "transformer": "T1",
        "name": "Nawdapara",
        "max_load_mw": 4.5,
        "length_km": 12.0
      },
      {
        "transformer": "T1",
        "name": "Taxtail",
        "max_load_mw": 2.6,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 1.1,
        "length_km": 2.0
      },
      {
        "transformer": "T2",
        "name": "Terokhadia",
        "max_load_mw": 5.5,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "Seroil",
        "max_load_mw": 3.0,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "Padma",
        "max_load_mw": 3.2,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "Musroil",
        "max_load_mw": 1.5,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "* Need to perform feasibility for substation in uposohor/bscic area",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "* Need to put another power transformer",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 45.8,
    "demand_2035_mw": 60.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Substation Proposed",
    "requirement_augmentation": "2x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "1",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "51",
    "requirement_dt_200kva": "56",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "bindur_more_gis",
    "sheet_name": "Bindur More GIS",
    "name": "Bindur More 33/11 KV GIS",
    "gps_lat": 24.374167,
    "gps_lng": 88.603333,
    "gps_raw": "24°22'27\"N 88°36'12\"E",
    "mobile": "01317-339387",
    "capacity_mva": "1x10/1333, 1x20/26.66",
    "max_demand_mw": 13.0,
    "sdd_esu": "S&D-4, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Miaypur-Bindurmore",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Katakhali-Bindurmore",
        "length_km": 9.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2021",
        "max_load": "7",
        "impedance": "10.31",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2023",
        "max_load": "6",
        "impedance": "11.34",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26",
        "max_load_mw": 0.25,
        "length_km": 0.4
      },
      {
        "transformer": "T1",
        "name": "Data center",
        "max_load_mw": 0.2,
        "length_km": 0.05
      },
      {
        "transformer": "T1",
        "name": "Greater road",
        "max_load_mw": 1.75,
        "length_km": 4.2
      },
      {
        "transformer": "T1",
        "name": "Town",
        "max_load_mw": 4.0,
        "length_km": 4.6
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 1.5,
        "length_km": 1.5
      },
      {
        "transformer": "T2",
        "name": "New market",
        "max_load_mw": 5.0,
        "length_km": 5.5
      },
      {
        "transformer": "T2",
        "name": "Theme omor plaza",
        "max_load_mw": 1.0,
        "length_km": 0.5
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 17.3,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Schneider",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "city_central",
    "sheet_name": "City Central",
    "name": "City Central 33/11 KV",
    "gps_lat": 24.364167,
    "gps_lng": 88.589167,
    "gps_raw": "24°21'51\"N 88°35'21\"E",
    "mobile": "01727161702",
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 18.0,
    "sdd_esu": "Sales and Distribution Division - 4, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Citycentral",
        "length_km": 13.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Citycentral-Talaimari",
        "length_km": 4.0,
        "conductor": "Grossbick",
        "remarks": "Ring line"
      },
      {
        "name": "Citycentral-Horogram",
        "length_km": 6.0,
        "conductor": "Grossbick",
        "remarks": "Ring Line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26",
        "brand": "Kirloskar",
        "year": "1999",
        "max_load": "7",
        "impedance": "10.25",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2023",
        "max_load": "10",
        "impedance": "11.34",
        "max_load_mw": 10.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26",
        "max_load_mw": 2.5,
        "length_km": 5.9
      },
      {
        "transformer": "T1",
        "name": "Biddut bhaban",
        "max_load_mw": 1.0,
        "length_km": 1.5
      },
      {
        "transformer": "T1",
        "name": "Kumarpara",
        "max_load_mw": 3.3,
        "length_km": null
      },
      {
        "transformer": "T1",
        "name": "saheb bazar",
        "max_load_mw": 2.5,
        "length_km": 4.2
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 0.25,
        "length_km": 1.2
      },
      {
        "transformer": "T2",
        "name": "Novo Theatre",
        "max_load_mw": 0.2,
        "length_km": 6.5
      },
      {
        "transformer": "T2",
        "name": "Radio",
        "max_load_mw": 2.65,
        "length_km": 1.2
      },
      {
        "transformer": "T2",
        "name": "Circuit House",
        "max_load_mw": 2.5,
        "length_km": 5.5
      },
      {
        "transformer": "T2",
        "name": "College",
        "max_load_mw": 2.5,
        "length_km": 3.1
      },
      {
        "transformer": "T2",
        "name": "Medical",
        "max_load_mw": 1.35,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "Sadharon Bima",
        "max_load_mw": 2.6,
        "length_km": 5.2
      },
      {
        "transformer": "T2",
        "name": "RDA",
        "max_load_mw": 2.4,
        "length_km": 3.2
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 27.3,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1999)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "54",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "katakhali",
    "sheet_name": "Katakhali",
    "name": "Katakhali 33/11 KV",
    "gps_lat": 24.366204,
    "gps_lng": 88.675414,
    "gps_raw": "24.366204305486207, 88.67541352613586",
    "mobile": "01782-299772",
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 9.0,
    "sdd_esu": "Sales and Distribution Division - 5, Rajshahi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali - Katakhali",
        "length_km": 0.5,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Karloskar",
        "year": "1999",
        "max_load": "5",
        "impedance": "11.15",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "4",
        "impedance": "11.185",
        "max_load_mw": 4.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.5,
        "length_km": 4.0
      },
      {
        "transformer": "T1",
        "name": "Katakhali Overhead",
        "max_load_mw": 1.0,
        "length_km": 11.2
      },
      {
        "transformer": "T1",
        "name": "Colny Express",
        "max_load_mw": 0.5,
        "length_km": 0.5
      },
      {
        "transformer": "T1",
        "name": "Express",
        "max_load_mw": 0.2,
        "length_km": 1.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "Bonogram",
        "max_load_mw": 1.5,
        "length_km": 18.0
      },
      {
        "transformer": "T2",
        "name": "Sugarmill",
        "max_load_mw": 1.2,
        "length_km": 5.6
      },
      {
        "transformer": "T2",
        "name": "Kapashia",
        "max_load_mw": 1.5,
        "length_km": 16.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 16.2,
    "demand_2035_mw": 25.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Capacity Upgradation",
    "requirement_augmentation": "1x10/13.33",
    "power_transformer_replacement": "Yes (1999)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "44",
    "requirement_dt_200kva": "53",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "meherchondi",
    "sheet_name": "Meherchondi",
    "name": "Meherchondi 33/11 KV",
    "gps_lat": 24.38084,
    "gps_lng": 88.638752,
    "gps_raw": "24.38083962118805, 88.6387516817732",
    "mobile": "1756714141",
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 6.0,
    "sdd_esu": "S&D-5, Rajshahi.",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Meherchondi",
        "length_km": 6.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Talaimary-Meherchondi",
        "length_km": 3.5,
        "conductor": "Grossbick",
        "remarks": "Ring Line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Wuhan",
        "year": "2021",
        "max_load": "3.5",
        "impedance": "11.16",
        "max_load_mw": 3.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Wuhan",
        "year": "2021",
        "max_load": "4",
        "impedance": "11.16",
        "max_load_mw": 4.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.1,
        "length_km": 12.0
      },
      {
        "transformer": "T1",
        "name": "Chokpara",
        "max_load_mw": 1.4,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "R.U. Station",
        "max_load_mw": 1.5,
        "length_km": 16.5
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.9,
        "length_km": 18.0
      },
      {
        "transformer": "T2",
        "name": "Koroytola",
        "max_load_mw": 1.3,
        "length_km": 15.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 11.9,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "bimanbondor",
    "sheet_name": "Bimanbondor",
    "name": "Bimanbondor 33/11 KV",
    "gps_lat": 24.434726,
    "gps_lng": 88.611131,
    "gps_raw": "24.434726303265613, 88.61113074138133",
    "mobile": "1779670093",
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 8.0,
    "sdd_esu": "Sales and Distribution Division, Bimanbondor",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Katakhali-Bimanbondor",
        "length_km": 18.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Bimanbondor-Shalbagan",
        "length_km": 6.0,
        "conductor": "Grosbeak",
        "remarks": "Ring Line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "4",
        "impedance": "11.41",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "4",
        "impedance": "11.58",
        "max_load_mw": 4.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 1.1,
        "length_km": 2.0
      },
      {
        "transformer": "T1",
        "name": "Upozilla",
        "max_load_mw": 1.7,
        "length_km": 18.0
      },
      {
        "transformer": "T1",
        "name": "Bagdhani",
        "max_load_mw": 2.3,
        "length_km": 30.0
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 1.9,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Surjopur",
        "max_load_mw": 1.6,
        "length_km": 50.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 25.4,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "47",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "city_hat",
    "sheet_name": "City Hat",
    "name": "City Hut 33/11 KV GIS",
    "gps_lat": 24.402778,
    "gps_lng": 88.593889,
    "gps_raw": "24°24'10\"N 88°35'38\"E",
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 13.0,
    "sdd_esu": "S&D, Biman Bandar",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Miaypur-Cityhut",
        "length_km": 3.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Cityhut-Bimanbandar",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Fortune Electric(Wuhan)",
        "year": "2021",
        "max_load": "7",
        "impedance": "8.23",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Fortune Electric(Wuhan)",
        "year": "2023",
        "max_load": "6",
        "impedance": "8.23",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.04,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "Achintola",
        "max_load_mw": 2.24,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Silinda",
        "max_load_mw": 1.1,
        "length_km": 13.0
      },
      {
        "transformer": "T1",
        "name": "Darusha",
        "max_load_mw": 1.3,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.1,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "Bypass",
        "max_load_mw": 2.4,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "Postal",
        "max_load_mw": 2.3,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "* In future, 33 kv Medical Univarsity is coming. In that case",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "1 bay breaker is needed in Miyapur side",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kashiadanga",
    "sheet_name": "Kashiadanga",
    "name": "Kashiadanga 33/11 KV GIS",
    "gps_lat": 24.387059,
    "gps_lng": 88.537634,
    "gps_raw": "24.387058596382975, 88.53763381081488",
    "mobile": "01752-194547",
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 14.0,
    "sdd_esu": "Sales and Distribution Division, Kashiadanga",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Miapur-Kashiadanga",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Horogram-Kashiadanga",
        "length_km": 6.0,
        "conductor": "Marlin",
        "remarks": "Ring Line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Fortune",
        "year": "2021",
        "max_load": "7",
        "impedance": "11.61",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Fortune",
        "year": "2021",
        "max_load": "7",
        "impedance": "11.61",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 5.9
      },
      {
        "transformer": "T1",
        "name": "Damkura",
        "max_load_mw": 1.25,
        "length_km": 1.5
      },
      {
        "transformer": "T1",
        "name": "I-Badh",
        "max_load_mw": 2.5,
        "length_km": 4.2
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.75,
        "length_km": 3.1
      },
      {
        "transformer": "T2",
        "name": "Raypara",
        "max_load_mw": 1.25,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "Nobogonga",
        "max_load_mw": 2.0,
        "length_km": 3.2
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 16.1,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "Capacity Upgradation/ New Substaiton (Bijaynagar)",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "41",
    "requirement_dt_200kva": "46",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "tanore_ss",
    "sheet_name": "Tanore Ss",
    "name": "Tanore 33/11 KV",
    "gps_lat": 24.582778,
    "gps_lng": 88.575556,
    "gps_raw": "24°34'58\"N 88°34'32\"E",
    "mobile": "1734456684",
    "capacity_mva": "2x5/6.67",
    "max_demand_mw": 4.3,
    "sdd_esu": "Tanore Electricity Supply Unit, Tanore",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Miapur-Aiprport-Tanore",
        "length_km": 32.0,
        "conductor": "Grosbeak & Marlin",
        "remarks": null
      },
      {
        "name": "Then 11 Kv bus gets power through Airport",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "5/6.66",
        "brand": "JSB(China)",
        "year": "2020",
        "max_load": "2",
        "impedance": "9.19",
        "max_load_mw": 2.0
      },
      {
        "name": "T2",
        "capacity": "5/6.66",
        "brand": "JSB(China)",
        "year": "2020",
        "max_load": "3",
        "impedance": "9.19",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "5/6.66",
        "max_load_mw": 1.0,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Pourosova",
        "max_load_mw": 1.0,
        "length_km": 0.5
      },
      {
        "transformer": "T2",
        "name": "5/6.66",
        "max_load_mw": 1.5,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "Chanduria",
        "max_load_mw": 1.5,
        "length_km": 13.0
      }
    ],
    "circle": "",
    "ais_gis": "Rural Type",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 8.0,
    "demand_2035_mw": 15.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Regular Type AIS SS Construction",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "41",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "huzrapur",
    "sheet_name": "Huzrapur",
    "name": "Huzrapur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x20/26.66",
    "max_demand_mw": 13.0,
    "sdd_esu": "Sales and Distribution Division - 1, Chapai Nawabgonj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Chapai-Huzrapur",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Huzrapur-Bottolahat",
        "length_km": 6.5,
        "conductor": "Grossbick",
        "remarks": "Ring Line"
      },
      {
        "name": "Huzrapur-Rohonpur",
        "length_km": 32.0,
        "conductor": "Grossbick",
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26",
        "brand": "Farady",
        "year": "2024",
        "max_load": "7",
        "impedance": "11.43",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Kirloskor Electric",
        "year": "1999",
        "max_load": "6",
        "impedance": "11.32",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.25,
        "length_km": 12.0
      },
      {
        "transformer": "T1",
        "name": "Baliadanga",
        "max_load_mw": 2.25,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Jamtara",
        "max_load_mw": 0.75,
        "length_km": 6.0
      },
      {
        "transformer": "T1",
        "name": "BSCIC",
        "max_load_mw": 1.0,
        "length_km": 3.5
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 3.25,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Town-1",
        "max_load_mw": 5.5,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Town-2",
        "max_load_mw": 5.0,
        "length_km": 8.0
      }
    ],
    "circle": "Circle-II, Rajshahi",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1999)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "3",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "45",
    "requirement_dt_200kva": "51",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "noyagola",
    "sheet_name": "Noyagola",
    "name": "Noyagola",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x20/26.66",
    "max_demand_mw": 18.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Chapai-Noyagola",
        "length_km": 8.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "10.5",
        "impedance": "11.43",
        "max_load_mw": 10.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Fortune Electric(Wuhan)",
        "year": "2021",
        "max_load": "10",
        "impedance": "11.24",
        "max_load_mw": 10.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 3.45,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "New BSCIC",
        "max_load_mw": 4.37,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "Bashori",
        "max_load_mw": 1.55,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.64,
        "length_km": 6.0
      },
      {
        "transformer": "T2",
        "name": "New Chapai",
        "max_load_mw": 3.09,
        "length_km": 18.0
      },
      {
        "transformer": "T2",
        "name": "* All 11 kv is running with very high load due to industrial expansion",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "* 11 kv dog wire needs to be replaced by Marlin",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "* Feasibility study is needed for another substation due to high industrial load growth",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 25.4,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "Capacity Upgradation",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "bottolahat",
    "sheet_name": "Bottolahat",
    "name": "Bottolahat",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x20/26.66",
    "max_demand_mw": 15.0,
    "sdd_esu": "Sales and Distribution Division - 2, Chapai Nawabgonj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Haripur-Bottalahat",
        "length_km": 4.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Bottalahat-Huzrapur",
        "length_km": 6.5,
        "conductor": "Grossbick",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Faraday",
        "year": "2023",
        "max_load": "6",
        "impedance": "11.3",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Kirloskor",
        "year": "1999",
        "max_load": "7",
        "impedance": "8.94",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.9,
        "length_km": 13.0
      },
      {
        "transformer": "T2",
        "name": "Mohanonda",
        "max_load_mw": 2.2,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "Horipur",
        "max_load_mw": 1.6,
        "length_km": 19.0
      },
      {
        "transformer": "T2",
        "name": "Requirement from XEN:",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "* 33 KV vcb, LA, CTFull set for for ring and source",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "*bus section isolator",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "*T2 xfr isolator",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "*Aux xfr isolator",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "RTCC panel",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1999)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "2",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "44",
    "requirement_dt_200kva": "48",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "godagari",
    "sheet_name": "Godagari",
    "name": "Godagari",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 13.5,
    "sdd_esu": "Sales and Distribution Division, Godagari",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Chapai-Godagari",
        "length_km": 27.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2021",
        "max_load": "6",
        "impedance": "11.1",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2021",
        "max_load": "7",
        "impedance": "11.1",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.2,
        "length_km": 45.0
      },
      {
        "transformer": "T1",
        "name": "Pourosova",
        "max_load_mw": 2.3,
        "length_km": 29.0
      },
      {
        "transformer": "T1",
        "name": "Express",
        "max_load_mw": 0.7,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.7,
        "length_km": 22.0
      },
      {
        "transformer": "T2",
        "name": "Kapashia",
        "max_load_mw": 1.5,
        "length_km": 34.0
      },
      {
        "transformer": "T2",
        "name": "Kashiaghata",
        "max_load_mw": 2.2,
        "length_km": 36.0
      },
      {
        "transformer": "T2",
        "name": "Bijoynogor",
        "max_load_mw": 3.3,
        "length_km": 42.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 20.4,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "46",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "nachol",
    "sheet_name": "Nachol",
    "name": "Nachol",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 3.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Amnura-Nachol",
        "length_km": 16.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      },
      {
        "name": "Nachol-Rohonpur",
        "length_km": 16.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [],
    "feeders_11kv": [],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Amnura-Nachole",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "shibganj_chapai_",
    "sheet_name": "Shibganj(Chapai)",
    "name": "Shibganj(Chapai)",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 8.0,
    "sdd_esu": "Shibganj Electricity Supply Unit, Shibganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Haripur-Shibganj",
        "length_km": 28.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2018",
        "max_load": "4.5",
        "impedance": "11.19",
        "max_load_mw": 4.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2018",
        "max_load": "2.5",
        "impedance": "11.16",
        "max_load_mw": 2.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.3,
        "length_km": 2.0
      },
      {
        "transformer": "T1",
        "name": "Town",
        "max_load_mw": 2.0,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Stadium",
        "max_load_mw": 1.5,
        "length_km": 16.0
      },
      {
        "transformer": "T1",
        "name": "Rosulpur",
        "max_load_mw": 1.5,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.7,
        "length_km": 52.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 13.6,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "41",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "horishpur",
    "sheet_name": "Horishpur",
    "name": "Horishpur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 5.3,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Horishpur-Horishpur",
        "length_km": 0.05,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "4",
        "impedance": "11.69",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "3",
        "impedance": "11.59",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 13.5
      },
      {
        "transformer": "T1",
        "name": "Bypass",
        "max_load_mw": 1.2,
        "length_km": 20.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "Town",
        "max_load_mw": 1.2,
        "length_km": 7.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 12.7,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (2005)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "alaipur",
    "sheet_name": "Alaipur",
    "name": "Alaipur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 8.3,
    "sdd_esu": "Sales and Distribution Division, Natore",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Horishpur-Alaipur",
        "length_km": 7.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "3.5",
        "impedance": "11.54",
        "max_load_mw": 3.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "4.5",
        "impedance": "11.3",
        "max_load_mw": 4.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.3,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Choukirpar",
        "max_load_mw": 1.6,
        "length_km": 15.5
      },
      {
        "transformer": "T1",
        "name": "Mollikhati",
        "max_load_mw": 1.1,
        "length_km": 12.5
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.4,
        "length_km": 8.3
      },
      {
        "transformer": "T2",
        "name": "Station",
        "max_load_mw": 2.2,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "hospital",
        "max_load_mw": 1.4,
        "length_km": 9.2
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 12.7,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "46",
    "requirement_dt_200kva": "42",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "rahmannogor",
    "sheet_name": "Rahmannogor",
    "name": "Rahmannogor",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 2x20/26.66",
    "max_demand_mw": 26.0,
    "sdd_esu": "Sales and Distribution Division-1, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Rahmannagar",
        "length_km": 8.0,
        "conductor": "Grossbeak",
        "remarks": "Source line"
      },
      {
        "name": "Shibbati-Rahmannagar",
        "length_km": 8.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2024",
        "max_load": "5",
        "impedance": "9.25",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2024",
        "max_load": "8",
        "impedance": "9.27",
        "max_load_mw": 8.0
      },
      {
        "name": "T3",
        "capacity": "10/13.34",
        "brand": "Quanzhou",
        "year": "2013",
        "max_load": "7",
        "impedance": "8.31",
        "max_load_mw": 7.0
      },
      {
        "name": "T4",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "7.5",
        "impedance": "8.14",
        "max_load_mw": 7.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 4.7,
        "length_km": 16.0
      },
      {
        "transformer": "T1",
        "name": "Hospital",
        "max_load_mw": 1.6,
        "length_km": 16.0
      },
      {
        "transformer": "T1",
        "name": "Joleshoritola",
        "max_load_mw": 2.8,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 3.5,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "New Market",
        "max_load_mw": 4.0,
        "length_km": 12.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 1.5,
        "length_km": 8.0
      },
      {
        "transformer": "T3",
        "name": "Chalklokman",
        "max_load_mw": 2.6,
        "length_km": 14.0
      },
      {
        "transformer": "T3",
        "name": "Maltinagar",
        "max_load_mw": 3.5,
        "length_km": 14.0
      },
      {
        "transformer": "T4",
        "name": "10/13.33",
        "max_load_mw": 2.3,
        "length_km": 11.0
      },
      {
        "transformer": "T4",
        "name": "Yeasinnagar",
        "max_load_mw": 2.5,
        "length_km": 6.0
      }
    ],
    "circle": "Circle, Bogura",
    "ais_gis": "AIS",
    "power_transformer_count": 4.0,
    "demand_2030_mw": 32.2,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied) & New GIS SS proposed at SDD-1 office",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "41",
    "requirement_dt_200kva": "36",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "banani",
    "sheet_name": "Banani",
    "name": "Banani",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 8.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Banani",
        "length_km": 12.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Name",
        "length_km": null,
        "conductor": null,
        "remarks": null
      },
      {
        "name": "Fortune Electric",
        "length_km": 5.5,
        "conductor": null,
        "remarks": null
      },
      {
        "name": "Fortune Electric",
        "length_km": 3.0,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 4.1,
        "length_km": 12.0
      },
      {
        "transformer": "T1",
        "name": "Madla",
        "max_load_mw": 1.0,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.6,
        "length_km": 11.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "sabgram grid -Banani, Banani-Rahman Nagar",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "shibbati",
    "sheet_name": "Shibbati",
    "name": "Shibbati",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33, 1x20/26.66",
    "max_demand_mw": 28.0,
    "sdd_esu": "Sales and Distribution Division-2, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Shibbati",
        "length_km": 9.5,
        "conductor": "Grossbeak",
        "remarks": "Source line"
      },
      {
        "name": "Shibbati-Rahmannagar",
        "length_km": 8.7,
        "conductor": "Merlin",
        "remarks": "Ring line"
      },
      {
        "name": "TMSS",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "6",
        "impedance": "9.27",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "20/26.65",
        "brand": "Farady",
        "year": "2024",
        "max_load": "7",
        "impedance": "9.27",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "20/26.66",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "12",
        "impedance": "8.31",
        "max_load_mw": 12.0
      },
      {
        "name": "T4",
        "capacity": "10/13.34",
        "brand": "SCE",
        "year": "2017",
        "max_load": "6",
        "impedance": "8.16",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 28.0
      },
      {
        "transformer": "T1",
        "name": "Battalion",
        "max_load_mw": 3.5,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.8,
        "length_km": 4.5
      },
      {
        "transformer": "T2",
        "name": "Chelopara",
        "max_load_mw": 2.8,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "Nungola",
        "max_load_mw": 2.0,
        "length_km": 23.0
      },
      {
        "transformer": "T3",
        "name": "20/26.66",
        "max_load_mw": 2.7,
        "length_km": 5.5
      },
      {
        "transformer": "T3",
        "name": "Razabazar",
        "max_load_mw": 2.6,
        "length_km": 6.0
      },
      {
        "transformer": "T3",
        "name": "Nataipara",
        "max_load_mw": 3.0,
        "length_km": 8.0
      },
      {
        "transformer": "T3",
        "name": "Snigdha",
        "max_load_mw": 3.6,
        "length_km": 14.0
      },
      {
        "transformer": "T3",
        "name": "Naruli",
        "max_load_mw": 3.0,
        "length_km": 32.0
      },
      {
        "transformer": "T4",
        "name": "10/13.33",
        "max_load_mw": 3.2,
        "length_km": 26.0
      },
      {
        "transformer": "T4",
        "name": "Naodapara",
        "max_load_mw": 1.5,
        "length_km": 18.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 4.0,
    "demand_2030_mw": 37.3,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied) & New  SS proposed at Baropur",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988) -2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "01 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "45",
    "requirement_dt_200kva": "32",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "puran_bogura",
    "sheet_name": "Puran Bogura",
    "name": "Puran Bogura",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "4x10/13.33",
    "max_demand_mw": 27.0,
    "sdd_esu": "Sales and Distribution Division-3, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Puran bogura",
        "length_km": 0.5,
        "conductor": "Grossbeak",
        "remarks": "Source line"
      },
      {
        "name": "Puran bogura-Puran bogura",
        "length_km": 0.5,
        "conductor": "Grossbeak",
        "remarks": "Ring line"
      },
      {
        "name": "Godarpara runs from circuit 1 and T5 of shibbati",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SHANDONG",
        "year": "2016",
        "max_load": "7",
        "impedance": "8.15",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "10/13.33",
        "brand": "SCE",
        "year": "2015",
        "max_load": "3",
        "impedance": "8.25",
        "max_load_mw": 3.0
      },
      {
        "name": "T4",
        "capacity": "10/13.33",
        "brand": "SCE",
        "year": "2015",
        "max_load": "7",
        "impedance": "8.15",
        "max_load_mw": 7.0
      },
      {
        "name": "T5",
        "capacity": "10/13.34",
        "brand": "TOSHIBA",
        "year": "2019",
        "max_load": "6",
        "impedance": "8.03",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.4,
        "length_km": 21.0
      },
      {
        "transformer": "T1",
        "name": "Badurtola",
        "max_load_mw": 3.5,
        "length_km": 12.62
      },
      {
        "transformer": "T1",
        "name": "Qoichar",
        "max_load_mw": 1.2,
        "length_km": 3.86
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 3.2,
        "length_km": 7.0
      },
      {
        "transformer": "T3",
        "name": "Coloni",
        "max_load_mw": 0.1,
        "length_km": 1.62
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T4",
        "name": "10/13.33",
        "max_load_mw": 3.4,
        "length_km": 22.89
      },
      {
        "transformer": "T4",
        "name": "Jamil Nagor",
        "max_load_mw": 2.5,
        "length_km": 8.43
      },
      {
        "transformer": "T4",
        "name": "Karbala",
        "max_load_mw": 3.5,
        "length_km": 15.26
      },
      {
        "transformer": "T5",
        "name": "10/13.33",
        "max_load_mw": 1.2,
        "length_km": 7.73
      },
      {
        "transformer": "T5",
        "name": "Khander",
        "max_load_mw": 3.2,
        "length_km": 14.75
      },
      {
        "transformer": "T5",
        "name": "Shoptopodi",
        "max_load_mw": 2.4,
        "length_km": 8.0
      },
      {
        "transformer": "T5",
        "name": "* This substation building is very old one storied, should be upgraded to two storey",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 4.0,
    "demand_2030_mw": 37.3,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "2x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "matidali",
    "sheet_name": "Matidali",
    "name": "Matidali",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33",
    "max_demand_mw": 8.5,
    "sdd_esu": "Sales and Distribution Division-4, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Matidali",
        "length_km": 12.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Furtune Electric (Wuhan)",
        "year": "2021",
        "max_load": "8.5",
        "impedance": "8.35",
        "max_load_mw": 8.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.66,
        "length_km": 17.0
      },
      {
        "transformer": "T1",
        "name": "Matidali",
        "max_load_mw": 1.9,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Sabgram",
        "max_load_mw": 2.83,
        "length_km": 36.0
      },
      {
        "transformer": "T1",
        "name": "Manikchalk",
        "max_load_mw": 3.3,
        "length_km": 12.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 1.0,
    "demand_2030_mw": 17.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "Capacity Upgradation",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "Sabgram grid -Matidali, Godarpara-Matidali",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "45",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "godarpara",
    "sheet_name": "Godarpara",
    "name": "Godarpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": null,
    "sdd_esu": "Sales and Distribution Division-5, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran bogura-Godarpara",
        "length_km": 4.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Fortune",
        "year": "2021",
        "max_load": "6",
        "impedance": "8.25",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Fortune",
        "year": "2021",
        "max_load": "6.5",
        "impedance": "8.25",
        "max_load_mw": 6.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Radio",
        "max_load_mw": 1.5,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Godarpara Bazar",
        "max_load_mw": 1.5,
        "length_km": 4.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.8,
        "length_km": 7.0
      },
      {
        "transformer": "T2",
        "name": "Fapore",
        "max_load_mw": 2.0,
        "length_km": 26.7
      },
      {
        "transformer": "T2",
        "name": "Kamal Metal (Express Line)",
        "max_load_mw": 0.7,
        "length_km": 0.4
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "hazipur",
    "sheet_name": "Hazipur",
    "name": "Hazipur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33",
    "max_demand_mw": 10.0,
    "sdd_esu": "Sherpur Electricity Supply Unit, Sherpur, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Mirzapur-Hazipur",
        "length_km": 7.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2018",
        "max_load": "2.5",
        "impedance": "8.45",
        "max_load_mw": 2.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Quanzhou",
        "year": "2013",
        "max_load": "4.5",
        "impedance": "11.75",
        "max_load_mw": 4.5
      },
      {
        "name": "T3",
        "capacity": "10/13.34",
        "brand": "zhejiang",
        "year": "2018",
        "max_load": "3.5",
        "impedance": "8.27",
        "max_load_mw": 3.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.0,
        "length_km": 30.0
      },
      {
        "transformer": "T1",
        "name": "MOHIPUR",
        "max_load_mw": 1.0,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "BARODUARI",
        "max_load_mw": 2.5,
        "length_km": 11.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 0.5,
        "length_km": 7.0
      },
      {
        "transformer": "T3",
        "name": "HOSPITAL",
        "max_load_mw": 1.8,
        "length_km": 9.0
      },
      {
        "transformer": "T3",
        "name": "KHAMARKANDI",
        "max_load_mw": 0.8,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "* T3 is located in new side, T-1& T-2 is in old building",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "* One battery charger is very old, other is new",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 17.0,
    "demand_2035_mw": 25.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "mirzapur",
    "sheet_name": "Mirzapur",
    "name": "Mirzapur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x16/20",
    "max_demand_mw": 11.5,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Mirzapur-Mirzapur",
        "length_km": 0.1,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "This substation is running through tapping",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "16/20",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "5",
        "impedance": "8.1",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "6.5",
        "impedance": "8.23",
        "max_load_mw": 6.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "16/20",
        "max_load_mw": 2.1,
        "length_km": 15.0
      },
      {
        "transformer": "T1",
        "name": "PARK ROAD",
        "max_load_mw": 2.3,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "16/20",
        "max_load_mw": 2.2,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "SONKA",
        "max_load_mw": 3.66,
        "length_km": 35.0
      },
      {
        "transformer": "T2",
        "name": "SAGORPUR",
        "max_load_mw": 1.1,
        "length_km": 20.0
      },
      {
        "transformer": "T2",
        "name": "* Auxiliary transformer has been burnt 2 times, now ss is running through feeder",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 22.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "shibganj__bogura_",
    "sheet_name": "Shibganj (Bogura)",
    "name": "Shibganj (Bogura)",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 2x5/6.67",
    "max_demand_mw": 6.7,
    "sdd_esu": "Shibganj Electricity Supply Unit, Shibganj, Bogura",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Mahasthangarh-Shibganj",
        "length_km": 1.6,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Zhejiang",
        "year": "2018",
        "max_load": "2",
        "impedance": "9.16",
        "max_load_mw": 2.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Zhejiang",
        "year": "2018",
        "max_load": "2.8",
        "impedance": "9.16",
        "max_load_mw": 2.8
      },
      {
        "name": "T3",
        "capacity": "5/6.67",
        "brand": "TS",
        "year": "2022",
        "impedance": "8.41"
      },
      {
        "name": "T4",
        "capacity": "5/6.67",
        "brand": "TS",
        "year": "2022",
        "impedance": "8.35"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.8,
        "length_km": 24.7
      },
      {
        "transformer": "T1",
        "name": "Shibganj",
        "max_load_mw": 2.6,
        "length_km": 19.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.3,
        "length_km": 47.0
      },
      {
        "transformer": "T3",
        "name": "5/6.67",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T4",
        "name": "5/6.67",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 4.0,
    "demand_2030_mw": 11.9,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kathaltoli",
    "sheet_name": "Kathaltoli",
    "name": "Kathaltoli",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33",
    "max_demand_mw": 21.25,
    "sdd_esu": "Sales and Distribution Division-1, Naogaon",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Kathaltoli-Kayhaltoli",
        "length_km": 0.1,
        "conductor": "HITACSR",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "TBEA",
        "year": "2002",
        "max_load": "4.5",
        "impedance": "9.24",
        "max_load_mw": 4.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2005",
        "max_load": "8",
        "impedance": "11.83",
        "max_load_mw": 8.0
      },
      {
        "name": "T4",
        "capacity": "10/13.34",
        "brand": "SRC",
        "year": "2013",
        "max_load": "7",
        "impedance": "8.31",
        "max_load_mw": 7.0
      },
      {
        "name": "T5",
        "capacity": "10/13.34"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 4.5,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.5,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "Badolgachi",
        "max_load_mw": 3.0,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Mohonpur",
        "max_load_mw": 2.5,
        "length_km": 13.0
      },
      {
        "transformer": "T4",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 8.0
      },
      {
        "transformer": "T4",
        "name": "Sohor-3",
        "max_load_mw": 4.5,
        "length_km": 15.0
      },
      {
        "transformer": "T4",
        "name": "Kolony",
        "max_load_mw": 0.25,
        "length_km": 0.5
      }
    ],
    "circle": "Circle, Naogaon",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 40.0,
    "demand_2035_mw": 60.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "Yes (2002, 2005)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "34",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "arji_naogaon",
    "sheet_name": "Arji Naogaon",
    "name": "Arji Naogaon",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33",
    "max_demand_mw": 8.0,
    "sdd_esu": "Sales and Distribution Division-2, Naogaon",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Kathaltoli-Arzi Naogaon",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Zhejiang",
        "year": "2021",
        "impedance": "11.2"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 29.0
      },
      {
        "transformer": "T1",
        "name": "Kuzail bazar",
        "max_load_mw": 2.0,
        "length_km": 32.0
      },
      {
        "transformer": "T1",
        "name": "Taltoli",
        "max_load_mw": 2.0,
        "length_km": 6.0
      },
      {
        "transformer": "T1",
        "name": "Anandanagar",
        "max_load_mw": 2.0,
        "length_km": 11.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 1.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Capacity Upgradation",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "Arji Naogaon-Baluadanga",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "32",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "baludanga",
    "sheet_name": "Baludanga",
    "name": "Baludanga",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 7.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Kathaltoli-Baludanga",
        "length_km": 12.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "1999",
        "impedance": "8.27"
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2018",
        "impedance": "8.27"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 4.0,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "circuit house",
        "max_load_mw": 1.0,
        "length_km": 3.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes(1999)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "khanjanpur",
    "sheet_name": "Khanjanpur",
    "name": "Khanjanpur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x5/6.67",
    "max_demand_mw": 7.5,
    "sdd_esu": "Sales and Distribution Division, Joypurhat",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Joypurhat Grid-Khanjanpur",
        "length_km": 0.3,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "France",
        "year": "1985",
        "max_load": "4",
        "impedance": "9",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "3.5",
        "impedance": "8",
        "max_load_mw": 3.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.2,
        "length_km": 1.0
      },
      {
        "transformer": "T1",
        "name": "South",
        "max_load_mw": 2.0,
        "length_km": 14.0
      },
      {
        "transformer": "T1",
        "name": "Khanjanpur",
        "max_load_mw": 1.5,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Bulupara",
        "max_load_mw": 1.5,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "5/6.67",
        "max_load_mw": 3.0,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "New",
        "max_load_mw": 2.0,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "* building is low, renovation is required",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 13.6,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes(1985)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "Notunhat-Khanjarpur",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "33",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "notunhat",
    "sheet_name": "Notunhat",
    "name": "Notunhat",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 9.5,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Joypurhat Grid-Notunhat",
        "length_km": 7.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Zhejiang",
        "year": "2018",
        "impedance": "11"
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Zhejiang",
        "year": "2018",
        "impedance": "11"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.8,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "BSCIC",
        "max_load_mw": 1.5,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "10.13.33",
        "max_load_mw": 1.9,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "Hospital",
        "max_load_mw": 0.5,
        "length_km": 4.0
      },
      {
        "transformer": "T2",
        "name": "Notunhat",
        "max_load_mw": 3.5,
        "length_km": 13.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 13.6,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "dupchanchia_regular",
    "sheet_name": "Dupchanchia Regular",
    "name": "Dupchanchia Regular",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 10.52,
    "sdd_esu": "Sales and Distribution Division, Dupchanchia",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran Bogura-Dupchanchia",
        "length_km": 28.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Dupchanchia-Talora",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "5",
        "impedance": "8.25",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "6",
        "impedance": "8.07",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.3,
        "length_km": 11.0
      },
      {
        "transformer": "T1",
        "name": "Kashimala",
        "max_load_mw": 1.7,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.1,
        "length_km": 56.0
      },
      {
        "transformer": "T2",
        "name": "Saharpukur",
        "max_load_mw": 2.5,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Bazar",
        "max_load_mw": 2.9,
        "length_km": 18.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "32",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "dupchanchia_rural",
    "sheet_name": "Dupchanchia Rural",
    "name": "Dupchanchia Rural",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "6x5/6.67",
    "max_demand_mw": 7.85,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Puran Bogura-Dupchanchia",
        "length_km": 28.0,
        "conductor": "Merline",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "5/6.67",
        "brand": "HZEE",
        "year": "2017",
        "max_load": "3.95",
        "impedance": "7.09",
        "max_load_mw": 3.95
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "SCE",
        "year": "2015",
        "max_load": "4.1",
        "impedance": "7.17",
        "max_load_mw": 4.1
      },
      {
        "name": "T3",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2012",
        "impedance": "7"
      },
      {
        "name": "T4",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2003",
        "impedance": "6.5"
      },
      {
        "name": "T5",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2012",
        "impedance": "7"
      },
      {
        "name": "T6",
        "capacity": "5/6.67",
        "brand": "HZEE",
        "year": "2017",
        "impedance": "7.01"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "5/6.66",
        "max_load_mw": 3.95,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "5/6.66",
        "max_load_mw": 4.1,
        "length_km": 27.5
      }
    ],
    "circle": "",
    "ais_gis": "Rural Type",
    "power_transformer_count": 6.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "talora_rural",
    "sheet_name": "Talora Rural",
    "name": "Talora Rural",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": null,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Dupchanchia-Talora",
        "length_km": 8.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "5/6.67",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "3.1",
        "impedance": "6.92",
        "max_load_mw": 3.1
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "2.7",
        "impedance": "6.91",
        "max_load_mw": 2.7
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "5/6.66",
        "max_load_mw": 3.1,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "5/6.66",
        "max_load_mw": 2.7,
        "length_km": 28.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Dupchachia grid -Talora",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "santahar",
    "sheet_name": "Santahar",
    "name": "Santahar",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 1x20/26.66",
    "max_demand_mw": 18.8,
    "sdd_esu": "Sales and Distribution Division, Santahar",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Naogaon Grid-Santahar",
        "length_km": 3.2,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "AJMERI",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "8",
        "impedance": "8.11",
        "max_load_mw": 8.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "7",
        "impedance": "8.02",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "5",
        "impedance": "11.5",
        "max_load_mw": 5.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.9,
        "length_km": 17.0
      },
      {
        "transformer": "T1",
        "name": "Boro Akhira",
        "max_load_mw": 2.9,
        "length_km": 14.0
      },
      {
        "transformer": "T1",
        "name": "Nowjor",
        "max_load_mw": 2.4,
        "length_km": 35.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.9,
        "length_km": 37.0
      },
      {
        "transformer": "T2",
        "name": "Khayrabad",
        "max_load_mw": 1.8,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Haskhamar",
        "max_load_mw": 3.0,
        "length_km": 12.0
      },
      {
        "transformer": "T3",
        "name": "20/26.66",
        "max_load_mw": 2.5,
        "length_km": 32.0
      },
      {
        "transformer": "T3",
        "name": "Santahar",
        "max_load_mw": 3.2,
        "length_km": 17.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 28.0,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Cyclo Road New SS",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "33",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "adamdighi",
    "sheet_name": "Adamdighi",
    "name": "Adamdighi",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 7.7,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Naogaon Grid-Adamdighi",
        "length_km": 12.9,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.06",
        "max_load_mw": 3.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Toshiba",
        "year": "2019",
        "max_load": "4",
        "impedance": "8.05",
        "max_load_mw": 4.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 22.0
      },
      {
        "transformer": "T1",
        "name": "Kalaikuri",
        "max_load_mw": 1.5,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.3,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Sudin",
        "max_load_mw": 1.2,
        "length_km": 24.0
      },
      {
        "transformer": "T2",
        "name": "Kolabagan\nExpress",
        "max_load_mw": 2.3,
        "length_km": 19.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 14.4,
    "demand_2035_mw": 25.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Dupchachia grid -Adamdighi",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "loskorpur",
    "sheet_name": "Loskorpur",
    "name": "Loskorpur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66, 1x10/13.33",
    "max_demand_mw": 15.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Nurpur-Loskorpur",
        "length_km": 7.0,
        "conductor": "Marlin*",
        "remarks": "Source line"
      },
      {
        "name": "Chatiyani-Loskorpur",
        "length_km": 13.0,
        "conductor": "Marlin*",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2012",
        "max_load": "5",
        "impedance": "11.33",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2021",
        "impedance": "11.18"
      },
      {
        "name": "T3",
        "capacity": "20/26",
        "brand": "Faaday",
        "year": "2021",
        "max_load": "8.4",
        "impedance": "11.18",
        "max_load_mw": 8.4
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13",
        "max_load_mw": 1.3,
        "length_km": 4.0
      },
      {
        "transformer": "T1",
        "name": "Sujanagar",
        "max_load_mw": 2.5,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Square",
        "max_load_mw": 3.0,
        "length_km": 5.0
      },
      {
        "transformer": "T1",
        "name": "Energypac",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Energypac",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Energypac",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Energypac",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "20/26",
        "max_load_mw": 2.4,
        "length_km": 22.0
      },
      {
        "transformer": "T3",
        "name": "Jubli Tank",
        "max_load_mw": 2.6,
        "length_km": 7.0
      },
      {
        "transformer": "T3",
        "name": "Narikel Bagan",
        "max_load_mw": 3.6,
        "length_km": 9.0
      },
      {
        "transformer": "T3",
        "name": "ABB",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "ABB",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 20.4,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "poilanpur",
    "sheet_name": "Poilanpur",
    "name": "Poilanpur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66, 1x10/13.33",
    "max_demand_mw": 14.0,
    "sdd_esu": "Sales and Distribution Division - 1, Pabna",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Nurpur-Poilanpur",
        "length_km": 4.5,
        "conductor": "Marlin*",
        "remarks": "Source line"
      },
      {
        "name": "Chatiyani-Poilanpur",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "China(Old)",
        "year": "2001",
        "max_load": "7",
        "impedance": "9.83",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2021",
        "max_load": "6.5",
        "max_load_mw": 6.5
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2021",
        "max_load": "3",
        "impedance": "11.35",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.5,
        "length_km": 7.0
      },
      {
        "transformer": "T1",
        "name": "banglabazar",
        "max_load_mw": 2.5,
        "length_km": 15.0
      },
      {
        "transformer": "T1",
        "name": "hamid road",
        "max_load_mw": 3.0,
        "length_km": 3.5
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 2.2,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "college gate",
        "max_load_mw": 1.8,
        "length_km": 7.0
      },
      {
        "transformer": "T2",
        "name": "noinamoti",
        "max_load_mw": 1.7,
        "length_km": 11.0
      },
      {
        "transformer": "T3",
        "name": "20/26",
        "max_load_mw": 2.2,
        "length_km": 1.0
      },
      {
        "transformer": "T3",
        "name": "Bulbul college",
        "max_load_mw": 1.5,
        "length_km": 1.5
      }
    ],
    "circle": "",
    "ais_gis": "Semi GIS ( only 11 kV GIS)",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 22.0,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "AIS (Outdoor)",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "GMA 12 - 25 - 04",
    "requirement_new_substation": "Kadamtola New SS",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes(2001)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "46",
    "requirement_dt_200kva": "44",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "nurpur_ss",
    "sheet_name": "Nurpur SS",
    "name": "Nurpur SS",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x20/26.66",
    "max_demand_mw": 9.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Nurpur",
        "length_km": 150.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Nurpur-Loskorpur",
        "length_km": null,
        "conductor": "Marlin",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "5",
        "impedance": "8.23",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "Faraday",
        "year": "2023",
        "max_load": "6",
        "impedance": "11.18",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 4.5,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Colony",
        "max_load_mw": 0.5,
        "length_km": 0.5
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 2.5,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "Hariabari",
        "max_load_mw": 2.0,
        "length_km": 13.0
      },
      {
        "transformer": "T2",
        "name": "Hospital",
        "max_load_mw": 2.1,
        "length_km": 15.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes(1988)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "01 (Old OCB, Reverie Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "chatiyani",
    "sheet_name": "Chatiyani",
    "name": "Chatiyani",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66, 1x10/13.33",
    "max_demand_mw": 15.0,
    "sdd_esu": "Sales and Distribution Division - 2, Pabna",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Nurpur-Chatiyani",
        "length_km": 7.5,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Chatiyani-Loskorpur",
        "length_km": 10.0,
        "conductor": "Grossbick",
        "remarks": "Ringline"
      },
      {
        "name": "Chatiyani-Poilanpur",
        "length_km": 4.0,
        "conductor": "Grossbeak",
        "remarks": "Ringline"
      },
      {
        "name": "AR 33 KV",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Faraday",
        "year": "2021",
        "max_load": "4",
        "impedance": "11.53",
        "max_load_mw": 4.0
      },
      {
        "name": "*T2",
        "capacity": "20/26.66",
        "brand": "Faraday",
        "year": "2021",
        "max_load": "6",
        "impedance": "11.53",
        "max_load_mw": 6.0
      },
      {
        "name": "T3",
        "capacity": "10/13.33",
        "brand": "France co",
        "year": "1984",
        "max_load": "6",
        "impedance": "13.32",
        "max_load_mw": 6.0
      },
      {
        "name": "T4",
        "capacity": "10/13.33",
        "brand": "Hyosung",
        "year": "1988",
        "max_load": "6",
        "impedance": "9.23",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.6",
        "max_load_mw": 3.5,
        "length_km": 25.0
      },
      {
        "transformer": "T1",
        "name": "Ahed ali college",
        "max_load_mw": 1.2,
        "length_km": 15.0
      },
      {
        "transformer": "T1",
        "name": "BSCIC-2",
        "max_load_mw": 2.0,
        "length_km": 2.5
      },
      {
        "transformer": "T2",
        "name": "20/26.6",
        "max_load_mw": 1.75,
        "length_km": 2.0
      },
      {
        "transformer": "T2",
        "name": "Mental",
        "max_load_mw": 1.0,
        "length_km": 1.5
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 3.0
      },
      {
        "transformer": "T4",
        "name": "10/13.33",
        "max_load_mw": 2.3,
        "length_km": 13.0
      },
      {
        "transformer": "T4",
        "name": "Charghoshpur",
        "max_load_mw": 1.5,
        "length_km": 35.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 25.4,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes(1984), Yes(1988)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "45",
    "requirement_dt_200kva": "41",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "bahirgola",
    "sheet_name": "Bahirgola",
    "name": "Bahirgola",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 16.0,
    "sdd_esu": "Sales and Distribution Division - 1, Sirajganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Sialkol-Bahirgola",
        "length_km": 6.05,
        "conductor": "Marlin*",
        "remarks": "Source line"
      },
      {
        "name": "Bahirgola-puthiabari",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Ringline"
      },
      {
        "name": "Bera-Koitola",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "5.7",
        "impedance": "9.21",
        "max_load_mw": 5.7
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1990",
        "max_load": "5.8",
        "impedance": "9.21",
        "max_load_mw": 5.8
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.3,
        "length_km": 13.0
      },
      {
        "transformer": "T1",
        "name": "mujib sorok",
        "max_load_mw": 2.2,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 22.0
      },
      {
        "transformer": "T2",
        "name": "sarghat",
        "max_load_mw": 0.6,
        "length_km": 8.6
      },
      {
        "transformer": "T2",
        "name": "hospital",
        "max_load_mw": 0.1,
        "length_km": 4.0
      },
      {
        "transformer": "T2",
        "name": "town-2",
        "max_load_mw": 1.5,
        "length_km": 18.0
      },
      {
        "transformer": "T3",
        "name": "20/26.66",
        "max_load_mw": 2.2,
        "length_km": 36.0
      },
      {
        "transformer": "T3",
        "name": "sutakol",
        "max_load_mw": 2.0,
        "length_km": 39.0
      },
      {
        "transformer": "T3",
        "name": "Telkupi",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "Janpur",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "Circle, Pabna",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 25.4,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Shiyalkole New SS",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "Yes (1988), Yes (1990)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "2",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "41",
    "requirement_dt_200kva": "41",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "raipur",
    "sheet_name": "Raipur",
    "name": "Raipur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 1x20/26.66",
    "max_demand_mw": 12.0,
    "sdd_esu": "Sales and Distribution Division - 2, Sirajganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "sialkol-raipurt",
        "length_km": 4.5,
        "conductor": "Marlin*",
        "remarks": "Source line"
      },
      {
        "name": "raipur-puthiabari",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "4",
        "impedance": "9.2",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "3.5",
        "impedance": "9.24",
        "max_load_mw": 3.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 16.1
      },
      {
        "transformer": "T1",
        "name": "circuithouse",
        "max_load_mw": 2.5,
        "length_km": 11.6
      },
      {
        "transformer": "T1",
        "name": "bscic",
        "max_load_mw": 1.0,
        "length_km": 11.2
      },
      {
        "transformer": "T1",
        "name": "jutemill",
        "max_load_mw": 1.0,
        "length_km": 6.6
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 0.5,
        "length_km": 34.0
      },
      {
        "transformer": "T2",
        "name": "mirpur",
        "max_load_mw": 1.0,
        "length_km": 23.2
      },
      {
        "transformer": "T2",
        "name": "ambagan",
        "max_load_mw": 2.5,
        "length_km": 21.8
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 22.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988) - 2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "01 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "41",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "puthiabari",
    "sheet_name": "Puthiabari",
    "name": "Puthiabari",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 8.6,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Shialkole-Putiabari",
        "length_km": 8.369,
        "conductor": "Marlin*",
        "remarks": "Source line"
      },
      {
        "name": "Bahirgola-Putiabari",
        "length_km": 5.0,
        "conductor": "Merlin*",
        "remarks": "Ringline"
      },
      {
        "name": "Solar 33KV  line",
        "length_km": 15.0,
        "conductor": "Merlin",
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2013",
        "max_load": "4",
        "impedance": "11.33",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2013",
        "max_load": "3.5",
        "impedance": "11.33",
        "max_load_mw": 3.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 9.7
      },
      {
        "transformer": "T1",
        "name": "Shilpopark",
        "max_load_mw": 1.8,
        "length_km": 28.8
      },
      {
        "transformer": "T1",
        "name": "Bonbaria",
        "max_load_mw": 2.8,
        "length_km": 14.5
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.8,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "BL School",
        "max_load_mw": 2.2,
        "length_km": 15.3
      },
      {
        "transformer": "T2",
        "name": "Chainabad",
        "max_load_mw": 6.2,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "Semi GIS ( only 11 kV GIS)",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 19.5,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "AIS (Outdoor)",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "GMA 12 - 25 - 04",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "joynagar",
    "sheet_name": "Joynagar",
    "name": "Joynagar",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 15.0,
    "sdd_esu": "Sales and Distribution Division, Ishwardi",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Joynagar-Joynagar",
        "length_km": null,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "7",
        "impedance": "11.167",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Energypac",
        "year": "2018",
        "max_load": "8",
        "impedance": "11.402",
        "max_load_mw": 8.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26",
        "max_load_mw": 2.2,
        "length_km": 17.0
      },
      {
        "transformer": "T1",
        "name": "Muladuly",
        "max_load_mw": 1.4,
        "length_km": 17.0
      },
      {
        "transformer": "T1",
        "name": "Alhazz",
        "max_load_mw": 1.5,
        "length_km": 2.0
      },
      {
        "transformer": "T1",
        "name": "Dashuria",
        "max_load_mw": 1.5,
        "length_km": 13.0
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 2.5,
        "length_km": 21.0
      },
      {
        "transformer": "T2",
        "name": "colony",
        "max_load_mw": 0.5,
        "length_km": 1.0
      },
      {
        "transformer": "T2",
        "name": "Pakshi Rail",
        "max_load_mw": 3.1,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Sara Gopalpur",
        "max_load_mw": 2.4,
        "length_km": 16.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 45.8,
    "demand_2035_mw": 60.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "41",
    "requirement_dt_200kva": "46",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "patilakhali",
    "sheet_name": "Patilakhali",
    "name": "Patilakhali",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 13.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Joynagar-Patilakhali",
        "length_km": 8.0,
        "conductor": "Merlin*",
        "remarks": "Source line"
      },
      {
        "name": "Schoolpara-Patilakhali",
        "length_km": 8.0,
        "conductor": "Merlin*",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "6",
        "impedance": "11.41",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "20/26.66",
        "brand": "Farady",
        "year": "2023",
        "max_load": "7",
        "impedance": "11.402",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26",
        "max_load_mw": 1.5,
        "length_km": 15.0
      },
      {
        "transformer": "T1",
        "name": "Naricha",
        "max_load_mw": 3.1,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Fote Mohammadpur",
        "max_load_mw": 1.8,
        "length_km": 14.0
      },
      {
        "transformer": "T2",
        "name": "20/26",
        "max_load_mw": 1.5,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "Sheshah Road",
        "max_load_mw": 2.7,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Bazar",
        "max_load_mw": 2.6,
        "length_km": 6.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 15.3,
    "demand_2035_mw": 25.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1993)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "schoolpara",
    "sheet_name": "Schoolpara",
    "name": "Schoolpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 7.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Joynagar-Schoolpara",
        "length_km": 13.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Pauwells",
        "year": "1993",
        "max_load": "Energypac",
        "impedance": "10.4",
        "max_load_mw": null
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "TS",
        "year": "2022",
        "max_load": "ABB",
        "impedance": "6.85",
        "max_load_mw": null
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13",
        "max_load_mw": 1.1,
        "length_km": 13.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Babupara",
        "max_load_mw": 2.1,
        "length_km": 4.0
      },
      {
        "transformer": "T2",
        "name": "Military Farm",
        "max_load_mw": 0.8,
        "length_km": 7.0
      },
      {
        "transformer": "T2",
        "name": "Shoilo Para",
        "max_load_mw": 0.8,
        "length_km": 4.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 15.3,
    "demand_2035_mw": 25.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "EPZ New SS",
    "requirement_augmentation": "1x10/13.33",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "1",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "lalbagh",
    "sheet_name": "Lalbagh",
    "name": "Lalbagh",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 29.0,
    "sdd_esu": "Sales and Distribution Division - 1, Rangpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalbagh-",
        "length_km": 0.5,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [],
    "feeders_11kv": [],
    "circle": "Circle-I, Rangpur",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 28.8,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "New GIS SS at Shapla",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "Lalbagh to Mahiganj",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "46",
    "requirement_dt_200kva": "32",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "katkipara",
    "sheet_name": "Katkipara",
    "name": "Katkipara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 1x20/26.66",
    "max_demand_mw": 32.0,
    "sdd_esu": "Sales and Distribution Division - 2, Rangpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalbagh-Kotkipara-1",
        "length_km": 6.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Lalbagh-Kotkipara-2",
        "length_km": 8.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "16/20",
        "brand": "Zhejang ziangokan",
        "year": "2013",
        "max_load": "6",
        "impedance": "10.57",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "Jianghu huapeng",
        "year": "2004",
        "max_load": "7",
        "impedance": "8.62",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2018",
        "impedance": "8"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "16/20 MVA",
        "max_load_mw": 2.5,
        "length_km": 3.6
      },
      {
        "transformer": "T1",
        "name": "TV Feeder",
        "max_load_mw": 0.05,
        "length_km": 0.5
      },
      {
        "transformer": "T1",
        "name": "Badarganj",
        "max_load_mw": 3.4,
        "length_km": 18.5
      },
      {
        "transformer": "T1",
        "name": "BSCIC",
        "max_load_mw": 2.5,
        "length_km": 10.5
      },
      {
        "transformer": "T1",
        "name": "Medical",
        "max_load_mw": 3.0,
        "length_km": 5.8
      },
      {
        "transformer": "T2",
        "name": "16/20 MVA",
        "max_load_mw": 2.8,
        "length_km": 1.9
      },
      {
        "transformer": "T2",
        "name": "Circuit House",
        "max_load_mw": 1.5,
        "length_km": 5.8
      },
      {
        "transformer": "T2",
        "name": "Munshipara",
        "max_load_mw": 3.5,
        "length_km": 11.05
      },
      {
        "transformer": "T2",
        "name": "Terminal",
        "max_load_mw": 3.5,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "R.K. Road",
        "max_load_mw": 4.8,
        "length_km": 6.15
      },
      {
        "transformer": "T3",
        "name": "5/6.66",
        "max_load_mw": 2.5,
        "length_km": 5.5
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 40.0,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "02 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "mahiganj",
    "sheet_name": "Mahiganj",
    "name": "Mahiganj",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 1x20/26.66",
    "max_demand_mw": 18.0,
    "sdd_esu": "Sales and Distribution Division - 3, Rangpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalbagh-Mahiganj",
        "length_km": 6.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Mahiganj-Burirhat",
        "length_km": 13.0,
        "conductor": "Grosbeak",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shangdar,China",
        "year": "2019",
        "max_load": "8",
        "impedance": "8.45",
        "max_load_mw": 8.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shangdar,China",
        "year": "2018",
        "max_load": "7",
        "impedance": "8.46",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2017",
        "max_load": "3",
        "impedance": "8",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.75,
        "length_km": 21.0
      },
      {
        "transformer": "T1",
        "name": "Colony",
        "max_load_mw": 2.75,
        "length_km": 11.0
      },
      {
        "transformer": "T1",
        "name": "Station",
        "max_load_mw": 2.25,
        "length_km": 10.5
      },
      {
        "transformer": "T1",
        "name": "Tajhat",
        "max_load_mw": 2.0,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Bahar-kasna",
        "max_load_mw": 3.0,
        "length_km": 26.0
      },
      {
        "transformer": "T2",
        "name": "BabuPara",
        "max_load_mw": 1.0,
        "length_km": 6.0
      },
      {
        "transformer": "T2",
        "name": "Nobdigonj",
        "max_load_mw": 0.75,
        "length_km": 8.0
      },
      {
        "transformer": "T3",
        "name": "5/6.67",
        "max_load_mw": 4.0,
        "length_km": 4.5
      }
    ],
    "circle": "",
    "ais_gis": "Semi GIS ( only 11 kV GIS)",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 31.1,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "AIS (Outdoor)",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "GMA 12 - 25 - 04",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "33",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "burirhat",
    "sheet_name": "Burirhat",
    "name": "Burirhat",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 12.0,
    "sdd_esu": "Sales and Distribution Division - 4, Rangpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalbagh-Burirhat",
        "length_km": 12.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Lalbagh-Burirhat",
        "length_km": 12.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Lalbagh-Mahiganj",
        "length_km": 13.0,
        "conductor": "Grossbick",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "20/26",
        "brand": "CHINT",
        "year": "2021",
        "max_load": "7",
        "impedance": "8.5",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "20/26",
        "brand": "CHINT",
        "year": "2021",
        "max_load": "5",
        "impedance": "8.5",
        "max_load_mw": 5.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "20/26.66",
        "max_load_mw": 2.4,
        "length_km": 7.5
      },
      {
        "transformer": "T1",
        "name": "Nilkontho",
        "max_load_mw": 3.2,
        "length_km": 7.8
      },
      {
        "transformer": "T1",
        "name": "Radhaballav",
        "max_load_mw": 3.5,
        "length_km": 6.1
      },
      {
        "transformer": "T2",
        "name": "20/26.66",
        "max_load_mw": 5.5,
        "length_km": 7.1
      },
      {
        "transformer": "T2",
        "name": "Kakoli Lane",
        "max_load_mw": 1.0,
        "length_km": 2.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Taraganj-Burirhat",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kurigram",
    "sheet_name": "Kurigram",
    "name": "Kurigram",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x16/20",
    "max_demand_mw": 13.0,
    "sdd_esu": "Sales and Distribution Division, Kurigram",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Tograihat-Kurigram",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "16/20",
        "brand": "Jiangsu",
        "year": "2020",
        "max_load": "4",
        "impedance": "10.5",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "Jiangsu",
        "year": "2020",
        "max_load": "9",
        "impedance": "10.5",
        "max_load_mw": 9.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "16/20",
        "max_load_mw": 0.2,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "Circuit House",
        "max_load_mw": 0.5,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "BSCIC",
        "max_load_mw": 1.0,
        "length_km": 12.0
      },
      {
        "transformer": "T1",
        "name": "Mogolbasa",
        "max_load_mw": 1.0,
        "length_km": 10.0
      },
      {
        "transformer": "T1",
        "name": "Food Godown",
        "max_load_mw": 1.5,
        "length_km": 9.0
      },
      {
        "transformer": "T2",
        "name": "16/20",
        "max_load_mw": 2.0,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Horikesh",
        "max_load_mw": 2.0,
        "length_km": 9.8
      },
      {
        "transformer": "T2",
        "name": "Upazilla",
        "max_load_mw": 1.5,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "Bazar",
        "max_load_mw": 2.5,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Medical",
        "max_load_mw": 1.5,
        "length_km": 9.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 25.4,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Kurigram grid-Kurigram",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "43",
    "requirement_dt_200kva": "36",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "masterpara",
    "sheet_name": "Masterpara",
    "name": "Masterpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 2x16/20",
    "max_demand_mw": 15.0,
    "sdd_esu": "Sales and Distribution Division - 1, Gaibandha",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Palashbari-Masterpara",
        "length_km": 25.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Dhangora-Masterpara",
        "length_km": 6.0,
        "conductor": "Grosbeak",
        "remarks": "Ringline"
      },
      {
        "name": "1 reverie panel is available",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SCE(OLD)",
        "year": "1997",
        "max_load": "2",
        "max_load_mw": 2.0
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "KEP(kerun electric power tecnology)",
        "year": "2017",
        "max_load": "4.5",
        "impedance": "8.53",
        "max_load_mw": 4.5
      },
      {
        "name": "T3",
        "capacity": "16/21",
        "brand": "Zhejian",
        "year": "2020",
        "max_load": "8.5",
        "impedance": "10.61",
        "max_load_mw": 8.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "16/20",
        "max_load_mw": 2.0,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "Badiakhali",
        "max_load_mw": 2.5,
        "length_km": 35.0
      },
      {
        "transformer": "T2",
        "name": "Police",
        "max_load_mw": 2.1,
        "length_km": 20.0
      },
      {
        "transformer": "T3",
        "name": "16/20",
        "max_load_mw": 3.3,
        "length_km": 45.0
      },
      {
        "transformer": "T3",
        "name": "Laxmipur",
        "max_load_mw": 3.2,
        "length_km": 80.0
      },
      {
        "transformer": "T3",
        "name": "Puraton",
        "max_load_mw": 2.0,
        "length_km": 7.0
      },
      {
        "transformer": "T3",
        "name": "Purbo",
        "max_load_mw": 2.5,
        "length_km": 6.0
      },
      {
        "transformer": "T3",
        "name": "2 STOREY SUBSTATION, IN GOOD CONDITION",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "1 33 kv stelmec & 1 siemens breaker  is unused for line from kaogaon",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 28.8,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "Yes (1997)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "To be Discussed",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "31",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "dhangora",
    "sheet_name": "Dhangora",
    "name": "Dhangora",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 13.0,
    "sdd_esu": "Sales and Distribution Division - 2, Gaibandha",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Palashbari-Dhangora",
        "length_km": 18.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Dhangora-Masterpara",
        "length_km": 5.0,
        "conductor": "Grosbeak",
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2013",
        "max_load": "7",
        "impedance": "11.33",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SCE",
        "year": "2013",
        "max_load": "6",
        "impedance": "8.19",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 17.0
      },
      {
        "transformer": "T1",
        "name": "Narayanpur",
        "max_load_mw": 1.5,
        "length_km": 26.0
      },
      {
        "transformer": "T1",
        "name": "SKS",
        "max_load_mw": 0.9,
        "length_km": 27.0
      },
      {
        "transformer": "T1",
        "name": "Tulshighat",
        "max_load_mw": 0.8,
        "length_km": 20.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.5,
        "length_km": 23.0
      },
      {
        "transformer": "T2",
        "name": "Balua",
        "max_load_mw": 2.8,
        "length_km": 89.0
      },
      {
        "transformer": "T2",
        "name": "BSCIC",
        "max_load_mw": 0.5,
        "length_km": 6.0
      }
    ],
    "circle": "",
    "ais_gis": "Semi GIS ( only 11 kV GIS)",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "AIS (Outdoor)",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "GMA 12 - 25 - 04",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "36",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "gobindoganj",
    "sheet_name": "Gobindoganj",
    "name": "Gobindoganj",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 12.0,
    "sdd_esu": "Sales and Distribution Division, Gobindaganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Palashbari-Gobindoganj",
        "length_km": 22.0,
        "conductor": "Marlin+Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.42",
        "max_load_mw": 3.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "8",
        "impedance": "8.42",
        "max_load_mw": 8.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 29.0
      },
      {
        "transformer": "T2",
        "name": "Komorpur",
        "max_load_mw": 4.0,
        "length_km": 78.0
      },
      {
        "transformer": "T2",
        "name": "Mohimaganj",
        "max_load_mw": 2.0,
        "length_km": 16.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 22.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "35",
    "requirement_dt_200kva": "36",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "palashbari",
    "sheet_name": "Palashbari",
    "name": "Palashbari",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 8.0,
    "sdd_esu": "Palashbari Electricity Supply Unit, Palashbari",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Palashbari-Palashbari",
        "length_km": 0.5,
        "conductor": "Marlin+Copper",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "impedance": "7.5"
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "impedance": "7.5"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 3.6,
        "length_km": 32.0
      },
      {
        "transformer": "T1",
        "name": "Ovirampur",
        "max_load_mw": 1.2,
        "length_km": 30.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.2,
        "length_km": 22.0
      },
      {
        "transformer": "T2",
        "name": "BATC",
        "max_load_mw": 2.0,
        "length_km": 61.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "35",
    "requirement_dt_200kva": "33",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kukhapara",
    "sheet_name": "Kukhapara",
    "name": "Kukhapara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 9.0,
    "sdd_esu": "Sales and Distribution Division, Nilphamari",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Saidpur-Kukhapara",
        "length_km": 19.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Kukhapara-Sobujpara",
        "length_km": 4.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2012",
        "max_load": "4",
        "impedance": "11.33",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SEC",
        "year": "2013",
        "max_load": "5",
        "impedance": "8.25",
        "max_load_mw": 5.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 5.5
      },
      {
        "transformer": "T2",
        "name": "Kochukata",
        "max_load_mw": 2.5,
        "length_km": 45.0
      },
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.8,
        "length_km": 8.5
      },
      {
        "transformer": "T1",
        "name": "Darowani",
        "max_load_mw": 1.7,
        "length_km": 22.0
      },
      {
        "transformer": "T1",
        "name": "Harwa",
        "max_load_mw": 1.4,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Info gathered on video call",
        "max_load_mw": null,
        "length_km": 101.0
      },
      {
        "transformer": "T1",
        "name": "All 33 kv line panel very old, need to change",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 19.5,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "domar grid-nilphamari",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "02 (one only isolator, another Stelmec)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "41",
    "requirement_dt_200kva": "32",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "sobujpara",
    "sheet_name": "Sobujpara",
    "name": "Sobujpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x16/20",
    "max_demand_mw": 9.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Saidpur-Sobujpara",
        "length_km": 21.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Kukhapara-Sobujpara",
        "length_km": 4.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2019",
        "max_load": "3",
        "impedance": "10",
        "max_load_mw": 3.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2019",
        "max_load": "6",
        "impedance": "10",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.2,
        "length_km": 5.5
      },
      {
        "transformer": "T1",
        "name": "Wapda",
        "max_load_mw": 1.5,
        "length_km": 7.5
      },
      {
        "transformer": "T1",
        "name": "Police Lines",
        "max_load_mw": 1.2,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 36.0
      },
      {
        "transformer": "T2",
        "name": "Sanita",
        "max_load_mw": 3.0,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Shilpo",
        "max_load_mw": 1.5,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "New substation",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 17.8,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "jaldhaka",
    "sheet_name": "Jaldhaka",
    "name": "Jaldhaka",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 9.0,
    "sdd_esu": "Jaldhaka Electricity Supply Unit, Jaldhaka",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Jaldhaka",
        "length_km": 5.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "5",
        "impedance": "8.44",
        "max_load_mw": 5.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "4",
        "impedance": "8.44",
        "max_load_mw": 4.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.3,
        "length_km": 30.0
      },
      {
        "transformer": "T1",
        "name": "Bogulagary",
        "max_load_mw": 1.1,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Petrol Pump",
        "max_load_mw": 1.2,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Old dalya",
        "max_load_mw": 0.7,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "New dalya",
        "max_load_mw": 0.06,
        "length_km": 22.0
      },
      {
        "transformer": "T2",
        "name": "Goda",
        "max_load_mw": 0.01,
        "length_km": 12.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 11.9,
    "demand_2035_mw": 22.5,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "golahat",
    "sheet_name": "Golahat",
    "name": "Golahat",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33",
    "max_demand_mw": 15.0,
    "sdd_esu": "Sales and Distribution Division, Saidpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "From 33 kv bus",
        "length_km": null,
        "conductor": null,
        "remarks": null
      },
      {
        "name": "Railway, pollibiddut, niamotpur-1 is switched from nesco CONTROL ROOM.",
        "length_km": null,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1990",
        "impedance": "9.21"
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SCE",
        "year": "2015",
        "impedance": "8.3"
      },
      {
        "name": "T3",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2020",
        "impedance": "11.07"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.1,
        "length_km": 1.0
      },
      {
        "transformer": "T1",
        "name": "Hospital",
        "max_load_mw": 1.8,
        "length_km": 19.5
      },
      {
        "transformer": "T1",
        "name": "Daroyani",
        "max_load_mw": 1.8,
        "length_km": 21.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 4.0,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "Sonapukur",
        "max_load_mw": 1.5,
        "length_km": 20.0
      },
      {
        "transformer": "T2",
        "name": "Peparmill",
        "max_load_mw": 1.7,
        "length_km": 5.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 4.0,
        "length_km": 9.0
      },
      {
        "transformer": "T3",
        "name": "Delapir",
        "max_load_mw": 1.5,
        "length_km": 9.0
      },
      {
        "transformer": "T3",
        "name": "Express",
        "max_load_mw": 1.2,
        "length_km": 18.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 19.5,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New SS at Rabia & EPZ Area",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1990)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "niyamotpur",
    "sheet_name": "Niyamotpur",
    "name": "Niyamotpur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33",
    "max_demand_mw": 19.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Golahat-Niamotpur",
        "length_km": 7.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Golahat grid -Niamotpur",
        "length_km": 5.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Niomotpur-Parbatipur",
        "length_km": 18.0,
        "conductor": null,
        "remarks": "Ringline"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988"
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 5.0
      },
      {
        "transformer": "T1",
        "name": "College",
        "max_load_mw": 3.5,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Cantorment",
        "max_load_mw": 2.0,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "Upozela",
        "max_load_mw": 2.5,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "Computer college",
        "max_load_mw": 2.0,
        "length_km": 7.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 10.0
      },
      {
        "transformer": "T3",
        "name": "Bangalipur",
        "max_load_mw": 2.0,
        "length_km": 4.0
      },
      {
        "transformer": "T3",
        "name": "Bisic",
        "max_load_mw": 2.5,
        "length_km": 1.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 30.5,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988) - 2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "01 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "domar",
    "sheet_name": "Domar",
    "name": "Domar",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 7.0,
    "sdd_esu": "Sales and Distribution Division, Domar",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Domar",
        "length_km": 20.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "4",
        "impedance": "8.32",
        "max_load_mw": 4.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.5",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.26,
        "length_km": 30.0
      },
      {
        "transformer": "T1",
        "name": "Mirzagonj",
        "max_load_mw": 2.61,
        "length_km": 50.0
      },
      {
        "transformer": "T1",
        "name": "Basunia Hut",
        "max_load_mw": null,
        "length_km": 55.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.24,
        "length_km": 50.0
      },
      {
        "transformer": "T2",
        "name": "Bash gobeshona",
        "max_load_mw": 0.8,
        "length_km": 25.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 12.2,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Domar grid-Domar substation",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "bamunia",
    "sheet_name": "Bamunia",
    "name": "Bamunia",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x20/26.66",
    "max_demand_mw": 6.0,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Bamunia",
        "length_km": 22.0,
        "conductor": "Merlin",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.53",
        "max_load_mw": 3.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.4",
        "max_load_mw": 3.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.91,
        "length_km": 57.0
      },
      {
        "transformer": "T1",
        "name": "Boragari",
        "max_load_mw": 0.8,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.9,
        "length_km": 45.0
      },
      {
        "transformer": "T2",
        "name": "Gomnati",
        "max_load_mw": 0.8,
        "length_km": 16.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 10.2,
    "demand_2035_mw": 20.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kishoreganj",
    "sheet_name": "Kishoreganj",
    "name": "Kishoreganj",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x10/13.33, 1x5/6.67",
    "max_demand_mw": 3.0,
    "sdd_esu": "Kishorganj Electricity Supply Unit, Kishorganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Kishoreganj",
        "length_km": 27.0,
        "conductor": null,
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "SDE",
        "year": "2019",
        "max_load": "2",
        "impedance": "8.64",
        "max_load_mw": 2.0
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2011",
        "max_load": "1",
        "impedance": "7",
        "max_load_mw": 1.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.6,
        "length_km": 52.0
      },
      {
        "transformer": "T2",
        "name": "5/6.67",
        "max_load_mw": 1.4,
        "length_km": 31.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "lalmonirhat",
    "sheet_name": "Lalmonirhat",
    "name": "Lalmonirhat",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x16/20",
    "max_demand_mw": 13.5,
    "sdd_esu": "Sales and Distribution Division, Lalmonirhat",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalmonirhat-Lalmonirhat",
        "length_km": 0.2,
        "conductor": null,
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "16/20",
        "brand": "JSB",
        "year": "2022",
        "max_load": "7",
        "impedance": "10.52",
        "max_load_mw": 7.0
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "JSB",
        "year": "2022",
        "max_load": "6.5",
        "impedance": "10.52",
        "max_load_mw": 6.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "16/20",
        "max_load_mw": 0.5,
        "length_km": 0.5
      },
      {
        "transformer": "T1",
        "name": "Fulgas",
        "max_load_mw": 1.0,
        "length_km": 25.0
      },
      {
        "transformer": "T1",
        "name": "BSCIC",
        "max_load_mw": 3.5,
        "length_km": 38.0
      },
      {
        "transformer": "T1",
        "name": "Mohendronagar",
        "max_load_mw": 1.0,
        "length_km": 22.0
      },
      {
        "transformer": "T1",
        "name": "Tista",
        "max_load_mw": 1.0,
        "length_km": 30.0
      },
      {
        "transformer": "T2",
        "name": "16/20",
        "max_load_mw": 1.0,
        "length_km": 26.0
      },
      {
        "transformer": "T2",
        "name": "Municipal",
        "max_load_mw": 2.0,
        "length_km": 7.0
      },
      {
        "transformer": "T2",
        "name": "Policeline",
        "max_load_mw": 3.0,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "Court",
        "max_load_mw": 0.5,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "2 STOREY SUBSTATION",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "ALL SET COMPRISES OF STELMEC",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "kaliganj",
    "sheet_name": "Kaliganj",
    "name": "Kaliganj",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x16/20",
    "max_demand_mw": 16.0,
    "sdd_esu": "Sales and Distribution Division, Sonarhat, Kaliganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Lalmonirhat-Kaliganj",
        "length_km": 35.0,
        "conductor": null,
        "remarks": "Source line"
      },
      {
        "name": "Kaliganj-Hatibandha",
        "length_km": 26.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "16/20",
        "brand": "Zhejianj",
        "year": "2020",
        "max_load": "7.5",
        "impedance": "10.49",
        "max_load_mw": 7.5
      },
      {
        "name": "T2",
        "capacity": "16/20",
        "brand": "Zhejianj",
        "year": "2020",
        "max_load": "8.5",
        "impedance": "10.55",
        "max_load_mw": 8.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "16/20",
        "max_load_mw": 2.2,
        "length_km": 28.0
      },
      {
        "transformer": "T1",
        "name": "Votmari",
        "max_load_mw": 2.15,
        "length_km": 37.0
      },
      {
        "transformer": "T1",
        "name": "Chamta",
        "max_load_mw": 1.8,
        "length_km": 42.0
      },
      {
        "transformer": "T1",
        "name": "Chaparhat",
        "max_load_mw": 2.9,
        "length_km": 80.0
      },
      {
        "transformer": "T2",
        "name": "16/20",
        "max_load_mw": 2.7,
        "length_km": 75.0
      },
      {
        "transformer": "T2",
        "name": "Aminganj",
        "max_load_mw": 2.1,
        "length_km": 45.0
      },
      {
        "transformer": "T2",
        "name": "Gorol",
        "max_load_mw": 2.85,
        "length_km": 70.0
      },
      {
        "transformer": "T2",
        "name": "Sukandighi",
        "max_load_mw": 2.75,
        "length_km": 90.0
      },
      {
        "transformer": "T2",
        "name": "*Solar Info:",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Control Wire",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "Energypac",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "Circle-II, Rangpur",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 27.5,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "hatibandha",
    "sheet_name": "Hatibandha",
    "name": "Hatibandha",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "1x5, 2x5/6.67",
    "max_demand_mw": 12.0,
    "sdd_esu": "Sales and Distribution Division, Hatibandha",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Hatibandha",
        "length_km": 40.0,
        "conductor": null,
        "remarks": "Source line"
      },
      {
        "name": "Kaliganj-Hatibandha",
        "length_km": 26.0,
        "conductor": "Merlin",
        "remarks": "Ring line"
      },
      {
        "name": "Kaliganj-Hatibandha",
        "length_km": 24.0,
        "conductor": "Dog",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "5",
        "brand": "SCE",
        "year": "2015",
        "impedance": "7.9"
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2002",
        "impedance": "8"
      },
      {
        "name": "T3",
        "capacity": "5/6.67",
        "brand": "Energypac",
        "year": "2012",
        "impedance": "7"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "Parulia",
        "max_load_mw": 5.0,
        "length_km": 2.3
      },
      {
        "transformer": "T1",
        "name": "Singimari",
        "max_load_mw": 1.2,
        "length_km": 40.0
      },
      {
        "transformer": "T2",
        "name": "5/6.67",
        "max_load_mw": 3.2,
        "length_km": 90.0
      },
      {
        "transformer": "T2",
        "name": "Velaguri",
        "max_load_mw": 2.3,
        "length_km": 60.0
      },
      {
        "transformer": "T3",
        "name": "5/6.67",
        "max_load_mw": 2.5,
        "length_km": 30.0
      },
      {
        "transformer": "T3",
        "name": "Substation should be upgraded to Regular type. There is space behind office campus",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Daikhawa Substation & New AIS SS",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (2002)",
    "merit_order_new_ss": "1",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Borokhata-Hatibandha",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "barakhata",
    "sheet_name": "Barakhata",
    "name": "Barakhata",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 4.5,
    "sdd_esu": "Sales and Distribution Division, Barakhata",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Barakhata",
        "length_km": 28.0,
        "conductor": null,
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Sangdong",
        "year": "2019",
        "max_load": "3",
        "impedance": "8.25",
        "max_load_mw": 3.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Sangdong",
        "year": "2019",
        "max_load": "1.5",
        "impedance": "8.25",
        "max_load_mw": 1.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.91,
        "length_km": 5.0
      },
      {
        "transformer": "T1",
        "name": "Boro Masjid",
        "max_load_mw": 0.677,
        "length_km": 15.0
      },
      {
        "transformer": "T1",
        "name": "Fakirpara",
        "max_load_mw": 1.09,
        "length_km": 40.0
      },
      {
        "transformer": "T1",
        "name": "Saniajan",
        "max_load_mw": 1.81,
        "length_km": 50.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 1.5,
        "length_km": 38.0
      },
      {
        "transformer": "T2",
        "name": "*T2 is off due to relay problem",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Borokhata Grid-Borokhata SS",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "patgram",
    "sheet_name": "Patgram",
    "name": "Patgram",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 14.5,
    "sdd_esu": "Sales and Distribution Division, Patgram",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Patgram",
        "length_km": 50.0,
        "conductor": null,
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Sangdong",
        "year": "2019",
        "max_load": "6.5",
        "impedance": "8.45",
        "max_load_mw": 6.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Sangdong",
        "year": "2019",
        "max_load": "8",
        "impedance": "8.45",
        "max_load_mw": 8.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 43.0
      },
      {
        "transformer": "T1",
        "name": "Burimari",
        "max_load_mw": 3.5,
        "length_km": 62.0
      },
      {
        "transformer": "T1",
        "name": "Patgram",
        "max_load_mw": 3.3,
        "length_km": 27.0
      },
      {
        "transformer": "T1",
        "name": "Rajarhat",
        "max_load_mw": 0.3,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 45.0
      },
      {
        "transformer": "T2",
        "name": "Srirumpur",
        "max_load_mw": 2.0,
        "length_km": 73.0
      },
      {
        "transformer": "T2",
        "name": "Baura",
        "max_load_mw": 2.2,
        "length_km": 65.0
      },
      {
        "transformer": "T2",
        "name": "Sorkarerhat",
        "max_load_mw": 1.3,
        "length_km": 53.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 20.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "burimari",
    "sheet_name": "Burimari",
    "name": "Burimari",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": null,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Jaldhaka-Patgram-Burimari",
        "length_km": 69.0,
        "conductor": null,
        "remarks": "Source line"
      }
    ],
    "power_transformers": [],
    "feeders_11kv": [],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "AIS - ABB",
    "switchgear_11kv_model": "UniGear - ZS1",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Borokhata-Burimari",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "goalpara",
    "sheet_name": "Goalpara",
    "name": "Goalpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33",
    "max_demand_mw": 13.5,
    "sdd_esu": "Sales and Distribution Division, Thakurgaon",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Thakurgaon Grid-Goalpara",
        "length_km": 12.0,
        "conductor": "Marlin",
        "remarks": "Source line"
      },
      {
        "name": "Goalpara-DPS",
        "length_km": 12.0,
        "conductor": null,
        "remarks": null
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shanghai",
        "year": "1989",
        "max_load": "3,5",
        "impedance": "8.29",
        "max_load_mw": null
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shanghai",
        "year": "1989",
        "max_load": "7",
        "impedance": "8.29",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "10/13.33",
        "brand": "JSB",
        "year": "2020",
        "max_load": "6",
        "impedance": "11.06",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 4.5,
        "length_km": 33.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 4.5,
        "length_km": 27.0
      },
      {
        "transformer": "T2",
        "name": "Chowdhury hat",
        "max_load_mw": 2.5,
        "length_km": 21.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 3.5,
        "length_km": 20.0
      },
      {
        "transformer": "T3",
        "name": "Office",
        "max_load_mw": 3.5,
        "length_km": 13.5
      },
      {
        "transformer": "T3",
        "name": "*T1 and T2 are running direct without any breaker",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "T1 & T2 11 kv panel are very old, need to change",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T3",
        "name": "* control room is very old and shabby",
        "max_load_mw": null,
        "length_km": null
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 20.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "1x20/26.66",
    "power_transformer_replacement": "Yes (1989) - 2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "dps",
    "sheet_name": "DPS",
    "name": "DPS",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "4*10/13.33; 1x5/6.67",
    "max_demand_mw": 27.5,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Thakurgaon-DPS",
        "length_km": 0.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "DPS-Gaolpara",
        "length_km": 12.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2015",
        "impedance": "21"
      },
      {
        "name": "T2",
        "capacity": "5/6.67",
        "brand": "China",
        "year": "2019",
        "impedance": "21"
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "DPS \n10/13.33",
        "max_load_mw": 3.0,
        "length_km": 15.5
      },
      {
        "transformer": "T1",
        "name": "Motharapur",
        "max_load_mw": 3.0,
        "length_km": 16.0
      },
      {
        "transformer": "T2",
        "name": "DPS \n5//6.67",
        "max_load_mw": 3.0,
        "length_km": 31.5
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 35.0,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1989) - 2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "fakirpara",
    "sheet_name": "Fakirpara",
    "name": "Fakirpara",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33, 1x20/26.66",
    "max_demand_mw": 22.0,
    "sdd_esu": "Sales and Distribution Division - 1, Dinajpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Purbo sadipur-Fakirpara",
        "length_km": 16.0,
        "conductor": "Marlin",
        "remarks": "Source line"
      },
      {
        "name": "Purbo sadipur-Dinajpur-1",
        "length_km": 18.0,
        "conductor": "Grossbick",
        "remarks": "Source line"
      },
      {
        "name": "Balubari-Fakirpara",
        "length_km": 6.0,
        "conductor": "Marlin",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Hyosung",
        "year": "1988",
        "max_load": "8",
        "impedance": "9.27",
        "max_load_mw": 8.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Hyosung",
        "year": "1988",
        "max_load": "7",
        "impedance": "9.27",
        "max_load_mw": 7.0
      },
      {
        "name": "T3",
        "capacity": "10/13.33",
        "brand": "Zhejjang",
        "year": "2020",
        "max_load": "6",
        "impedance": "11.02",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Chehel Gazi",
        "max_load_mw": 2.8,
        "length_km": 13.0
      },
      {
        "transformer": "T1",
        "name": "Diabetic",
        "max_load_mw": 1.8,
        "length_km": 11.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.0,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "College",
        "max_load_mw": 3.0,
        "length_km": 13.0
      },
      {
        "transformer": "T2",
        "name": "Rajbari",
        "max_load_mw": 1.5,
        "length_km": 17.0
      },
      {
        "transformer": "T2",
        "name": "Maldahpotty",
        "max_load_mw": 3.0,
        "length_km": 10.5
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 1.2,
        "length_km": 14.0
      },
      {
        "transformer": "T3",
        "name": "Katapara",
        "max_load_mw": 1.6,
        "length_km": 11.0
      },
      {
        "transformer": "T3",
        "name": "Kanchan",
        "max_load_mw": 2.2,
        "length_km": 10.0
      },
      {
        "transformer": "T3",
        "name": "PTI",
        "max_load_mw": 2.2,
        "length_km": 12.5
      }
    ],
    "circle": "Circle, Dinajpur",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 37.3,
    "demand_2035_mw": 50.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "Bangibecharghat New SS and New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988) - 2",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "03 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "balubari",
    "sheet_name": "Balubari",
    "name": "Balubari",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "3x10/13.33, 1x20/26.66",
    "max_demand_mw": 18.0,
    "sdd_esu": "Sales and Distribution Division - 2, Dinajpur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Purbosadipur-Balubari",
        "length_km": 18.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Balubari-Uposhohor",
        "length_km": 6.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "ELTA",
        "year": "1990",
        "max_load": "6",
        "impedance": "10.31",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Hysoung",
        "year": "1988",
        "max_load": "4",
        "impedance": "9.26",
        "max_load_mw": 4.0
      },
      {
        "name": "T3",
        "capacity": "10/13.34",
        "brand": "Zhejiang(JSB)",
        "year": "2020",
        "max_load": "7",
        "impedance": "11.08",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 1.4,
        "length_km": 6.0
      },
      {
        "transformer": "T1",
        "name": "Baluadanga",
        "max_load_mw": 1.5,
        "length_km": 8.0
      },
      {
        "transformer": "T1",
        "name": "Eye Hospital",
        "max_load_mw": 2.5,
        "length_km": 4.0
      },
      {
        "transformer": "T1",
        "name": "Mission Road",
        "max_load_mw": 1.5,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.2,
        "length_km": 6.5
      },
      {
        "transformer": "T2",
        "name": "Town-2",
        "max_load_mw": 0.5,
        "length_km": 4.0
      },
      {
        "transformer": "T2",
        "name": "Eidgah",
        "max_load_mw": 1.4,
        "length_km": 6.0
      },
      {
        "transformer": "T3",
        "name": "10/13.33",
        "max_load_mw": 2.4,
        "length_km": 12.0
      },
      {
        "transformer": "T3",
        "name": "Kosba",
        "max_load_mw": 3.0,
        "length_km": 14.0
      },
      {
        "transformer": "T3",
        "name": "Sadar Hospital",
        "max_load_mw": 0.2,
        "length_km": 0.4
      },
      {
        "transformer": "T3",
        "name": "Chauliapotti",
        "max_load_mw": 1.4,
        "length_km": 6.5
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 3.0,
    "demand_2030_mw": 28.7,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "New Control Room Building (Two Storied)",
    "requirement_augmentation": "",
    "power_transformer_replacement": "Yes (1988), Yes (1990)",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "02 (Inoue OCB, HICO Panel)",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "uoposohor",
    "sheet_name": "Uoposohor",
    "name": "Uoposohor",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33, 1x20/26.66",
    "max_demand_mw": 16.5,
    "sdd_esu": null,
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Purbosadipur-Balubari",
        "length_km": 16.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Balubari-Uposhohor",
        "length_km": 6.0,
        "conductor": "Grosbeak",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2013",
        "max_load": "8.5",
        "impedance": "11.33",
        "max_load_mw": 8.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Energypac",
        "year": "2013",
        "max_load": "8",
        "impedance": "11.33",
        "max_load_mw": 8.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 5.0,
        "length_km": 9.0
      },
      {
        "transformer": "T1",
        "name": "Medical",
        "max_load_mw": 0.5,
        "length_km": 4.0
      },
      {
        "transformer": "T1",
        "name": "B.A.D.C.",
        "max_load_mw": 1.0,
        "length_km": 5.0
      },
      {
        "transformer": "T1",
        "name": "Uposhohor",
        "max_load_mw": 2.0,
        "length_km": 12.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 3.5,
        "length_km": 8.0
      },
      {
        "transformer": "T2",
        "name": "Pullhut",
        "max_load_mw": 4.5,
        "length_km": 10.0
      }
    ],
    "circle": "",
    "ais_gis": "Semi GIS ( only 11 kV GIS)",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 30.2,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "AIS (Outdoor)",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "GIS - Schneider",
    "switchgear_11kv_model": "GMA 12 - 25 - 04",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "panchagarh",
    "sheet_name": "Panchagarh",
    "name": "Panchagarh",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x13.33",
    "max_demand_mw": 19.4,
    "sdd_esu": "Sales and Distribution Division, Panchagarh",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Panchagarh-Panchagarh",
        "length_km": 1.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Panchagarh-Panchagarh",
        "length_km": 1.5,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "ABB",
        "year": "2005",
        "max_load": "8.5",
        "impedance": "7.56",
        "max_load_mw": 8.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "ABB",
        "year": "2005",
        "max_load": "8.6",
        "impedance": "7.56",
        "max_load_mw": 8.6
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 0.7,
        "length_km": 3.0
      },
      {
        "transformer": "T1",
        "name": "Town-1",
        "max_load_mw": 4.0,
        "length_km": 9.5
      },
      {
        "transformer": "T1",
        "name": "Town-2",
        "max_load_mw": 3.5,
        "length_km": 42.0
      },
      {
        "transformer": "T1",
        "name": "Komlapur",
        "max_load_mw": 1.5,
        "length_km": 25.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.7,
        "length_km": 55.0
      },
      {
        "transformer": "T2",
        "name": "Bisic",
        "max_load_mw": 2.5,
        "length_km": 37.0
      },
      {
        "transformer": "T2",
        "name": "Vajanpur",
        "max_load_mw": 2.0,
        "length_km": 100.5
      },
      {
        "transformer": "T2",
        "name": "College",
        "max_load_mw": 2.5,
        "length_km": 15.0
      },
      {
        "transformer": "T2",
        "name": "Dahuk",
        "max_load_mw": 3.4,
        "length_km": 33.0
      }
    ],
    "circle": "",
    "ais_gis": "AIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": null,
    "demand_2035_mw": 40.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "setabganj",
    "sheet_name": "Setabganj",
    "name": "Setabganj",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 16.0,
    "sdd_esu": "Setabganj Electricity Supply Unit, Setabganj",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Purbosadipur-Setabganj",
        "length_km": 30.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Purbosadipur-Setabganj",
        "length_km": 29.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2017",
        "max_load": "8.5",
        "impedance": "9.21",
        "max_load_mw": 8.5
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2017",
        "max_load": "6.5",
        "impedance": "9.21",
        "max_load_mw": 6.5
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 9.5
      },
      {
        "transformer": "T1",
        "name": "Thana",
        "max_load_mw": 1.5,
        "length_km": 13.0
      },
      {
        "transformer": "T1",
        "name": "Dhontola",
        "max_load_mw": 2.5,
        "length_km": 30.0
      },
      {
        "transformer": "T1",
        "name": "Murari Pur",
        "max_load_mw": 1.5,
        "length_km": 22.5
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.0,
        "length_km": 75.5
      },
      {
        "transformer": "T2",
        "name": "Bazar",
        "max_load_mw": 2.0,
        "length_km": 22.5
      },
      {
        "transformer": "T2",
        "name": "Mill Road",
        "max_load_mw": 2.5,
        "length_km": 24.5
      },
      {
        "transformer": "T2",
        "name": "Sultan Pur",
        "max_load_mw": 1.5,
        "length_km": 35.6
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 23.7,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "tetulia",
    "sheet_name": "Tetulia",
    "name": "Tetulia",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 12.0,
    "sdd_esu": "Tetulia Electricity Supply Unit, Tetulia",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Vojonpur-Tetulia-1",
        "length_km": 16.0,
        "conductor": "Marline",
        "remarks": "Source line"
      },
      {
        "name": "Vojonpur-Tetulia-2",
        "length_km": 16.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "6",
        "impedance": "8.41",
        "max_load_mw": 6.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "6",
        "impedance": "8.41",
        "max_load_mw": 6.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 90.0
      },
      {
        "transformer": "T1",
        "name": "Tetulia",
        "max_load_mw": 0.5,
        "length_km": 16.0
      },
      {
        "transformer": "T1",
        "name": "Dorjipara",
        "max_load_mw": 0.75,
        "length_km": 20.0
      },
      {
        "transformer": "T1",
        "name": "Majhi para",
        "max_load_mw": 1.5,
        "length_km": 72.0
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.5,
        "length_km": 91.0
      },
      {
        "transformer": "T2",
        "name": "Ranchandi",
        "max_load_mw": 1.0,
        "length_km": 6.0
      },
      {
        "transformer": "T2",
        "name": "Dahuk",
        "max_load_mw": 2.5,
        "length_km": 36.0
      },
      {
        "transformer": "T2",
        "name": "Berong",
        "max_load_mw": 0.5,
        "length_km": 8.0
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 15.3,
    "demand_2035_mw": 29.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "parbatipur",
    "sheet_name": "Parbatipur",
    "name": "Parbatipur",
    "gps_lat": null,
    "gps_lng": null,
    "gps_raw": null,
    "mobile": null,
    "capacity_mva": "2x10/13.33",
    "max_demand_mw": 12.0,
    "sdd_esu": "Parbatipur Electricity Supply Unit, Parbatipur",
    "status": "Online",
    "lines_33kv": [
      {
        "name": "Boropukuria-Parbatipur",
        "length_km": 16.0,
        "conductor": "Grosbeak",
        "remarks": "Source line"
      },
      {
        "name": "Parbatipur-Niamotpur",
        "length_km": 17.0,
        "conductor": "Marline",
        "remarks": "Ring line"
      }
    ],
    "power_transformers": [
      {
        "name": "T1",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "0",
        "impedance": "8.5",
        "max_load_mw": 0.0
      },
      {
        "name": "T2",
        "capacity": "10/13.33",
        "brand": "Shandong",
        "year": "2019",
        "max_load": "7",
        "impedance": "8.5",
        "max_load_mw": 7.0
      }
    ],
    "feeders_11kv": [
      {
        "transformer": "T1",
        "name": "10/13.33",
        "max_load_mw": null,
        "length_km": null
      },
      {
        "transformer": "T2",
        "name": "10/13.33",
        "max_load_mw": 2.8,
        "length_km": 5.0
      },
      {
        "transformer": "T2",
        "name": "Bus terminal",
        "max_load_mw": 1.5,
        "length_km": 3.0
      },
      {
        "transformer": "T2",
        "name": "Puraton Bazar",
        "max_load_mw": 2.5,
        "length_km": 7.0
      },
      {
        "transformer": "T2",
        "name": "Raza Basor",
        "max_load_mw": 1.0,
        "length_km": 10.0
      },
      {
        "transformer": "T2",
        "name": "Holdibari",
        "max_load_mw": 1.5,
        "length_km": 6.0
      },
      {
        "transformer": "T2",
        "name": "Sunduripara",
        "max_load_mw": 1.0,
        "length_km": 4.5
      }
    ],
    "circle": "",
    "ais_gis": "GIS",
    "power_transformer_count": 2.0,
    "demand_2030_mw": 20.0,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "last_updated_from_master": true
  },
  {
    "id": "rohonpur",
    "sheet_name": "Rohonpur",
    "name": "Rohonpur 33/11 KV",
    "circle": "",
    "sdd_esu": "Sales and Distribution Division, Gomostapur",
    "ais_gis": "AIS",
    "capacity_mva": "2x10/13.33",
    "power_transformer_count": 2.0,
    "max_demand_mw": 13.5,
    "demand_2030_mw": 20.1,
    "demand_2035_mw": 35.0,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "Chowdala-Rohonpur",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "38",
    "requirement_dt_200kva": "51",
    "requirement_rmu": "",
    "status": "Online",
    "lines_33kv": [],
    "power_transformers": [],
    "feeders_11kv": [],
    "is_stub": true,
    "last_updated_from_master": true
  },
  {
    "id": "rooppur-green-city",
    "sheet_name": "Rooppur Green city",
    "name": "Rooppur Green city 33/11 KV",
    "circle": "",
    "sdd_esu": "",
    "ais_gis": "GIS",
    "capacity_mva": "3x20/26.66",
    "power_transformer_count": 3.0,
    "max_demand_mw": null,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - ABB",
    "switchgear_33kv_model": "ZX2",
    "switchgear_11kv_type": "GIS - ABB",
    "switchgear_11kv_model": "ZX0.2",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "status": "Online",
    "lines_33kv": [],
    "power_transformers": [],
    "feeders_11kv": [],
    "is_stub": true,
    "last_updated_from_master": true
  },
  {
    "id": "tilokpur",
    "sheet_name": "Tilokpur",
    "name": "Tilokpur 33/11 KV",
    "circle": "",
    "sdd_esu": "",
    "ais_gis": "AIS",
    "capacity_mva": "2x10/13.33",
    "power_transformer_count": 2.0,
    "max_demand_mw": null,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "",
    "switchgear_33kv_model": "",
    "switchgear_11kv_type": "",
    "switchgear_11kv_model": "",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "status": "Online",
    "lines_33kv": [],
    "power_transformers": [],
    "feeders_11kv": [],
    "is_stub": true,
    "last_updated_from_master": true
  },
  {
    "id": "fulbari",
    "sheet_name": "Fulbari",
    "name": "Fulbari 33/11 KV",
    "circle": "",
    "sdd_esu": "Fulbari Electricity Supply Unit, Fulbari",
    "ais_gis": "GIS",
    "capacity_mva": "2x10/13.33",
    "power_transformer_count": 2.0,
    "max_demand_mw": 11.15,
    "demand_2030_mw": 17.5,
    "demand_2035_mw": 30.0,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "GIS - Siemens",
    "switchgear_11kv_model": "NXPlusC",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "status": "Online",
    "lines_33kv": [],
    "power_transformers": [],
    "feeders_11kv": [],
    "is_stub": true,
    "last_updated_from_master": true
  },
  {
    "id": "bhajanpur",
    "sheet_name": "Bhajanpur",
    "name": "Bhajanpur 33/11 KV",
    "circle": "",
    "sdd_esu": "",
    "ais_gis": "GIS",
    "capacity_mva": "2x10/13.33",
    "power_transformer_count": 2.0,
    "max_demand_mw": null,
    "demand_2030_mw": null,
    "demand_2035_mw": null,
    "switchgear_33kv_type": "GIS - Siemens",
    "switchgear_33kv_model": "8DA10",
    "switchgear_11kv_type": "AIS - ABB",
    "switchgear_11kv_model": "UniGear - ZS1",
    "requirement_new_substation": "",
    "requirement_augmentation": "",
    "power_transformer_replacement": "",
    "merit_order_new_ss": "",
    "merit_order_upgradation": "",
    "requirement_33kv_line": "",
    "requirement_aerial_cable": "",
    "replacement_33kv_cb": "",
    "requirement_11kv_line": "",
    "requirement_dt_315kva": "",
    "requirement_dt_250kva": "",
    "requirement_dt_200kva": "",
    "requirement_rmu": "",
    "status": "Online",
    "lines_33kv": [],
    "power_transformers": [],
    "feeders_11kv": [],
    "is_stub": true,
    "last_updated_from_master": true
  }
]